---
title: "Компоненты приточно-вытяжных установок"
aliases: ["Компоненты приточно-вытяжных установок"]
description: "Конструктивные секции, функциональные элементы и подсистемы приточно-вытяжных установок (AHU): расчёт, материалы, интеграция в системы ОВК согласно ASHRAE 62.1, EN 13779 и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["компоненты AHU", "секции приточно-вытяжной установки", "фильтрация воздуха", "рекуперация тепла", "теплообменные змеевики", "звукопоглощение", "вентиляторная секция", "корпус AHU", "EN 13779", "СП 60.13330"]
categories: ["Кондиционирование воздуха и охлаждение"]
tags: ["AHU", "приточно-вытяжная установка", "компоненты", "фильтрация", "рекуперация", "вентиляторы", "теплообменники"]
weight: 1
---

Приточно-вытяжная установка (AHU, air handling unit) — многофункциональный агрегат, объединяющий специализированные секции для последовательной обработки воздуха: фильтрацию, теплообмен, увлажнение, акустическое гашение и рекуперацию. Компоновка и точный расчёт каждого элемента определяют энергоэффективность системы, качество микроклимата и долговечность оборудования в соответствии с требованиями ASHRAE 62.1, EN 13779 и СП 60.13330.2020.

## Физические основы

Тепловой поток через секцию AHU подчиняется уравнению явного теплообмена:

{{< formula display="true" >}}
$$Q = \dot{m} \cdot c_p \cdot \Delta T$$
{{< /formula >}}

где $Q$ — тепловой поток, Вт; $\dot{m}$ — массовый расход воздуха, кг/с; $c_p \approx 1005$ Дж/(кг·К) — удельная теплоёмкость воздуха; $\Delta T$ — перепад температур, К.

Суммарное гидравлическое сопротивление установки:

{{< formula display="true" >}}
$$\Delta P_{\text{сум}} = \sum_{i} \left( \xi_i \frac{\rho v_i^2}{2} + \lambda_i \frac{L_i}{D_i} \frac{\rho v_i^2}{2} \right)$$
{{< /formula >}}

где $\xi$ — коэффициент местного сопротивления; $\lambda$ — коэффициент трения по Дарси; $v$ — скорость воздуха, м/с; $\rho \approx 1{,}2$ кг/м³ при стандартных условиях.

## Корпус и теплоизоляция

Несущий корпус изготавливается из стального листа толщиной 1,2–2,0 мм или из композитных панелей (стеклопластик, ламинированный гипсокартон для чистых помещений). Внутренние рёбра жёсткости обеспечивают равномерное распределение воздуха и снижение вибрации.

Теплоизоляция стенок корпуса — полиуретановая пена ($\lambda = 0{,}025$–$0{,}035$ Вт/(м·К), толщина 50–100 мм) или минеральная вата ($\lambda = 0{,}032$–$0{,}045$ Вт/(м·К)). Коэффициент теплопередачи корпуса (U-value):

{{< formula display="true" >}}
$$U = \frac{1}{\dfrac{1}{\alpha_{\text{внеш}}} + \sum \dfrac{d_i}{\lambda_i} + \dfrac{1}{\alpha_{\text{внутр}}}}$$
{{< /formula >}}

Типовое значение для изолированного корпуса: U = 0,3–0,5 Вт/(м²·К). Тепловые мосты в примыканиях панелей увеличивают теплопотери на 10–15 % — их устраняют разрывными вставками из полиамида.

Внутренняя звукоизоляция — микропористый поролон с открытыми порами, толщиной 25–50 мм, коэффициент звукопоглощения $\alpha > 0{,}7$ в диапазоне 250–2000 Гц.

## Функциональные секции

### Смесительная камера (mixing box)

Смешивает наружный (приточный) воздух с рециркуляционным в заданной пропорции для регулирования температуры и влажности смеси. Управление — электрические приводы на заслонках или VAV-модули (variable air volume) с датчиками CO₂ и температуры. Гидравлическое сопротивление камеры при скорости 3–5 м/с: $\Delta P \approx 10$–30 Па.

### Секция фильтрации

Классификация фильтров по EN ISO 16890:

{{< table title="Классы фильтров EN ISO 16890" >}}
| Класс | Эффективность | Применение |
|-------|--------------|------------|
| ePM10 | 50–65 % | Предварительная очистка, промышленность |
| ePM2.5 | 60–80 % | Жилые и офисные здания |
| ePM1 | 80–95 % | Медицинские учреждения |
| HEPA H13 | > 99,95 % | Чистые помещения ISO 14644 |
{{< /table >}}

Начальный перепад давления: 10–50 Па; конечный (момент замены): 200–500 Па. При расходе 10 000 м³/ч фильтр ePM2.5 в чистом состоянии создаёт около 25 Па.

### Теплообменные секции

**Нагревательный змеевик (heating coil)** — теплоноситель горячая вода 45–60 °C, пар или электрический нагрев. Тепловая мощность:

{{< formula display="true" >}}
$$Q_{\text{нагр}} = \dot{m}_{\text{возд}} \cdot c_p \cdot (T_{\text{вых}} - T_{\text{вх}})$$
{{< /formula >}}

Диапазон: 10–500 кВт при расходе 1 000–50 000 м³/ч.

**Охладительный змеевик (cooling coil)** — холодоноситель из чиллера при 6–12 °C. При охлаждении ниже точки росы воздух одновременно осушается, конденсат отводится через поддон. Коэффициент теплопередачи змеевика:

{{< formula display="true" >}}
$$K = \frac{Q}{\Delta T_{\text{ср}}}$$
{{< /formula >}}

где $\Delta T_{\text{ср}}$ — логарифмическая средняя разность температур (LMTD), К.

**Пример (SI).** Охладительный змеевик при расходе воздуха 2,78 м³/с ($\dot{m} = 3{,}33$ кг/с), охлаждение с 26 °C до 14 °C:

$$Q = 3{,}33 \times 1005 \times (26 - 14) = 40{,}1 \text{ кВт}$$

При LMTD = 6 К и $K = 6{,}7$ кВт/К требуемая площадь теплопередачи: $A = 40{,}1/6{,}7 = 6{,}0$ м².

### Секция увлажнения

Применяется при дефиците влажности в холодный период. Методы:

1. **Паровое увлажнение** (steam humidifier) — мощность 3–50 кВт, точность поддержания ОВ (relative humidity) ±2–3 %;
2. **Адиабатическое распыление** (adiabatic humidification) — ультразвуковое или сжатым воздухом, энергозатраты < 1 кВт, ОВ ±5 %;
3. **Пластинчатый испарительный увлажнитель** — пассивный, эффективность 60–80 %.

Диапазон производительности: 1–100 кг/ч влаги.

### Вентиляторная секция

Центробежные или осевые вентиляторы создают избыточное давление 150–500 Па. Электрическая мощность:

{{< formula display="true" >}}
$$P_{\text{эл}} = \frac{\dot{V} \cdot \Delta P}{\eta_{\text{вент}} \cdot \eta_{\text{мот}}}$$
{{< /formula >}}

где $\dot{V}$ — объёмный расход, м³/с; $\Delta P$ — давление, Па; $\eta_{\text{вент}} = 0{,}70$–$0{,}85$; $\eta_{\text{мот}} = 0{,}85$–$0{,}95$.

Уровень шума вентиляторной секции: 75–85 дБ(А) при полной нагрузке. Применение преобразователей частоты (VFD, variable frequency drive) снижает энергопотребление по кубической зависимости: уменьшение частоты на 20 % даёт экономию мощности около 50 %.

### Секция звукопоглощения (silencer section)

Располагается на выходе вентилятора. Материал: минеральная вата или пенополиуретан, толщина 50–150 мм. Затухание шума: 15–25 дБ на средних частотах 500–2000 Гц. Аэродинамическое сопротивление: 20–50 Па.

### Секция рекуперации тепла (heat recovery)

Извлекает тепло вытяжного воздуха для предварительного нагрева приточного:

{{< table title="Сравнение типов рекуператоров" >}}
| Тип | КПД по теплу | Переток | Сопротивление |
|-----|-------------|---------|---------------|
| Пластинчатый (plate) | 50–75 % | нет | 15–40 Па |
| Роторный (rotary) | 60–85 % | 5–10 % | 20–50 Па |
| Тепловые трубки (heat pipe) | 40–60 % | нет | 10–30 Па |
{{< /table >}}

Экономия энергии на отопление: 20–40 % в климате Центральной России (СНиП 23-01-99). Роторный рекуператор дополнительно переносит влагу, что выгодно при сухом зимнем климате.

## Двери доступа и обслуживание

Герметичные съёмные панели с уплотнителями из неопрена или силикона обеспечивают доступ к фильтрам, змеевикам и вентилятору. Минимальное расстояние для замены фильтровых кассет: 400–600 мм от торца секции.

## Расчёт суммарного сопротивления AHU

{{< formula display="true" >}}
$$\Delta P_{\text{AHU}} = \Delta P_{\text{смес}} + \Delta P_{\text{фильтр}} + \Delta P_{\text{змеев}} + \Delta P_{\text{рекуп}} + \Delta P_{\text{шум}}$$
{{< /formula >}}

Пример для расхода 10 000 м³/ч (2,78 м³/с):

{{< table title="Бюджет аэродинамических потерь" >}}
| Секция | Сопротивление, Па |
|--------|-------------------|
| Смесительная камера | 15 |
| Фильтр ePM2.5 (чистый) | 25 |
| Охладительный змеевик | 80 |
| Пластинчатый рекуператор | 30 |
| Глушитель | 35 |
| **Итого** | **185** |
{{< /table >}}

Вентилятор подбирается с запасом 15 %: рабочая точка 185–220 Па при расходе 10 000 м³/ч.

## Типовые конфигурации по назначению здания

**Офисы и жилые здания** — базовая схема: смесительная камера → фильтр ePM2.5 → охладитель → нагреватель → пластинчатый рекуператор → глушитель → вентилятор. Сезонная энергетическая эффективность системы (SEER): 4–5.

**Медицинские учреждения** — HEPA-фильтрация (H13–H14), ламинарный поток, герметичные секции, контроль статического давления для разграничения зон чистоты.

**Промышленные объекты** — большой расход (до 100 000 м³/ч), мощные змеевики, специальные фильтры для улавливания токсичных примесей и аэрозолей.

## Стандарты и нормативная база

- **ASHRAE 62.1** — минимальные нормы качества воздуха в помещениях;
- **EN 13779** — классификация фильтров и функциональные требования к AHU;
- **EN 13141-7** — испытания герметичности корпуса;
- **ГОСТ Р 30494** — параметры микроклимата жилых и общественных зданий;
- **СП 60.13330.2020** — проектирование систем отопления, вентиляции и кондиционирования;
- **EN ISO 5219** — аэродинамические испытания вентиляторов.

## Практические рекомендации

{{< table title="Типовые рабочие параметры AHU" >}}
| Параметр | Типовой диапазон |
|----------|-----------------|
| Расход воздуха | 5–20 м³/(ч·м²) площади помещения |
| Суммарное сопротивление AHU | 150–250 Па |
| Скорость в основных каналах | 2–4 м/с |
| U-value корпуса | 0,3–0,5 Вт/(м²·К) |
| Допустимая влажность среды | < 80 % ОВ |
{{< /table >}}

Типичные проектные ошибки:

- Недостаточный запас мощности вентилятора (не учитывается рост сопротивления загрязнённого фильтра);
- Скорость воздуха в секциях выше 5 м/с — резкий рост шума и гидравлических потерь;
- Отсутствие гидравлической балансировки на параллельных ветвях рециркуляции;
- Игнорирование тепловых мостов в стенках корпуса — потери 10–15 % по теплоизоляции.

Оптимальная скорость воздуха в каналах AHU: **2–4 м/с** — компромисс между шумом, гидравлическими потерями и допустимым сечением воздуховодов.
