---
title: "Расчёт тяги дымохода"
aliases: ["Расчёт тяги дымохода"]
description: "Инженерная методология расчёта естественной тяги дымохода: теоретическая и располагаемая тяга, потери давления по Дарси–Вейсбаху, влияние температуры дымовых газов, высоты и атмосферных условий. Коэффициент безопасности. Стандарты NFPA 54, EN 13384, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - расчёт тяги дымохода
  - draft calculation
  - естественная тяга
  - Дарси Вейсбах дымоход
  - NFPA 54
  - EN 13384
  - СП 60.13330
  - коэффициент безопасности тяги
categories:
  - Системы дымоудаления
  - Расчёты
tags:
  - тяга
  - расчёт
  - естественная тяга
  - EN 13384
weight: 1
---

## Общая характеристика

Расчёт тяги количественно определяет движущую силу, управляющую потоком продуктов сгорания через атмосферные системы вентиляции. Корректный анализ предотвращает два принципиально противоположных отказа: недостаточную тягу с выбросом продуктов сгорания в помещение и избыточную тягу с перерасходом топлива и срывом пламени.

Методология основана на термодинамических свойствах дымовых газов, уравнениях механики жидкостей (Дарси–Вейсбах) и эмпирических коэффициентах, учитывающих реальные потери тепла, турбулентность и профиль температур по высоте канала. Нормативная база: NFPA 54 (Appendix G), EN 13384-1, ASHRAE Handbook — HVAC Systems and Equipment, СП 60.13330.2020.

## Физические принципы естественной тяги

Эффект дымовой трубы (stack effect / chimney effect) создаёт тягу через стратификацию плотности между горячим газовым столбом и холодным атмосферным воздухом. Теоретическое давление тяги:

{{< formula display="true" >}}
\Delta P_{\text{тяга}} = \rho_a \cdot g \cdot H \cdot \left(1 - \frac{T_a}{T_g}\right)
{{< /formula >}}

где:
- $\rho_a$ — плотность атмосферного воздуха, кг/м³ ($\approx$ 1,29 при 0 °C, 1,20 при 20 °C);
- $g$ = 9,81 м/с² — ускорение свободного падения;
- $H$ — высота дымохода, м;
- $T_a$ — температура атмосферного воздуха, К;
- $T_g$ — средняя температура дымовых газов по высоте, К.

Упрощённая формула в единицах «см вод. ст.» (применяемая в американской практике NFPA 54):

{{< formula display="true" >}}
\text{Тяга (см вод. ст.)} = 7{,}00 \times H \times \left(\frac{1}{T_a} - \frac{1}{T_g}\right)
{{< /formula >}}

**Пример расчёта по SI.** Дымоход $H$ = 7,6 м, $T_g$ = 204 °C (477 К), $T_a$ = 21 °C (294 К), $\rho_a$ = 1,20 кг/м³:

{{< formula display="true" >}}
\Delta P = 1{,}20 \cdot 9{,}81 \cdot 7{,}6 \cdot \left(1 - \frac{294}{477}\right) = 89{,}4 \cdot 0{,}384 \approx 34{,}3 \text{ Па} = 0{,}35 \text{ см вод. ст.}
{{< /formula >}}

Это теоретический максимум — фактическая располагаемая тяга меньше из-за потерь тепла и сопротивления потоку.

## Расчёт теоретической тяги с учётом потерь тепла

Температура газов снижается по высоте канала из-за потерь тепла через стенки. Профиль описывается экспоненциальным затуханием:

{{< formula display="true" >}}
T(z) = T_a + (T_0 - T_a) \cdot \exp\!\left(-\frac{k \cdot z}{H}\right)
{{< /formula >}}

где $T_0$ — температура на выходе прибора (°C), $z$ — текущая высота (м), $k$ — коэффициент потерь тепла (0,15–0,30 для жилых объектов).

Упрощённое значение средней температуры газов для жилых установок:

{{< formula display="true" >}}
T_{\text{avg}} = T_a + 0{,}65 \cdot (T_0 - T_a)
{{< /formula >}}

Для наружных дымоходов без теплоизоляции $k$ может достигать 0,40–0,50, существенно снижая средний температурный напор и располагаемую тягу. Теплоизоляция (50–100 мм минеральная вата) снижает $k$ до 0,10–0,15.

## Анализ потерь давления

Располагаемая тяга (available draft) равна теоретической тяге минус суммарные потери:

{{< formula display="true" >}}
\Delta P_{\text{расп}} = \Delta P_{\text{теор}} - \Delta P_{\text{ускор}} - \Delta P_{\text{трения}} - \Delta P_{\text{фитинги}} - \Delta P_{\text{выход}}
{{< /formula >}}

### Потери на ускорение потока

{{< formula display="true" >}}
\Delta P_{\text{ускор}} = \frac{\rho_g \cdot v^2}{2}
{{< /formula >}}

где $\rho_g$ — плотность дымовых газов (≈ 0,5 кг/м³ при 200 °C), $v$ — скорость (м/с).

### Потери на трение (Дарси–Вейсбах)

{{< formula display="true" >}}
\Delta P_{\text{трения}} = f \cdot \frac{L}{D} \cdot \frac{\rho_g \cdot v^2}{2}
{{< /formula >}}

где $f$ — коэффициент трения Дарси (0,015–0,025 для турбулентного течения в гладких каналах при числе Рейнольдса Re = 10⁴–10⁵).

**Число Рейнольдса** для дымовых газов:

{{< formula display="true" >}}
Re = \frac{v \cdot D}{\nu}
{{< /formula >}}

где $\nu$ — кинематическая вязкость дымовых газов (≈ 50×10⁻⁶ м²/с при 200 °C). При $v$ = 4 м/с, $D$ = 0,15 м: $Re$ = 4 × 0,15 / (50×10⁻⁶) = 12 000 — турбулентный режим.

### Потери в фитингах и на выходе

{{< formula display="true" >}}
\Delta P_{\text{фитинги}} = \sum \zeta_i \cdot \frac{\rho_g \cdot v^2}{2}
{{< /formula >}}

{{< table title="Коэффициенты местного сопротивления для элементов системы" >}}
| Элемент | Коэффициент ζ |
|---|---|
| Колено 90° (стандартный радиус) | 0,75–1,20 |
| Колено 45° | 0,35–0,50 |
| Тройник (прямой ход) | 0,25–0,50 |
| Дымоудаляющий колпак (draft hood) | 1,0–2,0 |
| Выход в атмосферу (без колпака) | 1,0 |
| Колпак терминала | 0,5–3,0 (зависит от конструкции) |
{{< /table >}}

### Полный расчёт: пример

**Исходные данные:** газовая печь 50 кВт, $T_0$ = 180 °C, $T_a$ = 20 °C (293 К), дымоход $H$ = 6 м (внутри здания), соединитель $L_{\text{соед}}$ = 1,5 м + два колена 90°, диаметр Ø 150 мм, тип B.

**Шаг 1. Средняя температура газов:** $T_{\text{avg}}$ = 20 + 0,65 × (180 − 20) = 20 + 104 = 124 °C = 397 К.

**Шаг 2. Теоретическая тяга:**
{{< formula display="true" >}}
\Delta P_{\text{теор}} = 1{,}20 \cdot 9{,}81 \cdot 6 \cdot \left(1 - \frac{293}{397}\right) = 70{,}6 \cdot 0{,}262 = 18{,}5 \text{ Па}
{{< /formula >}}

**Шаг 3. Плотность и скорость газов при средней температуре:**

Расход дымовых газов при 50 кВт ≈ 0,048 м³/с (при 124 °C). Площадь сечения Ø 150 мм: $A$ = π×0,075² = 0,0177 м². Скорость: $v$ = 0,048 / 0,0177 ≈ 2,7 м/с.

Плотность при 124 °C: $\rho_g$ = 353/(124+273) = 353/397 ≈ 0,89 кг/м³.

**Шаг 4. Потери давления:**

- Ускорение: $\Delta P_{\text{ускор}}$ = 0,89×2,7²/2 = 3,2 Па;
- Трение в дымоходе ($L$ = 6 м): $\Delta P_{\text{тр}}$ = 0,020 × (6/0,15) × (0,89×7,3/2) = 0,020 × 40 × 3,25 = 2,6 Па;
- Трение в соединителе ($L$ = 1,5 м): 0,020 × (1,5/0,15) × 3,25 = 0,65 Па;
- Два колена 90° ($\zeta$ = 1,0 каждое): 2 × 1,0 × 3,25 = 6,5 Па;
- Выход с колпаком ($\zeta$ = 1,5): 1,5 × 3,25 = 4,9 Па.
- **Итого потери:** 3,2 + 2,6 + 0,65 + 6,5 + 4,9 = **17,9 Па**.

**Шаг 5. Располагаемая тяга и коэффициент безопасности:**

$\Delta P_{\text{расп}}$ = 18,5 − 17,9 = 0,6 Па — **недостаточно**.

Вывод: увеличить высоту дымохода до 8 м или уменьшить количество колен. При $H$ = 8 м $\Delta P_{\text{теор}}$ ≈ 24,7 Па, потери ≈ 19,0 Па (добавляется трение доп. участка), $\Delta P_{\text{расп}}$ ≈ 5,7 Па; коэффициент безопасности $K$ = (5,7 + 17,9) / 17,9 = 1,32 — **приемлемо**.

## Требуемая тяга приборов

Атмосферные газовые приборы с дымоудаляющим колпаком задают требуемую тягу (required draft) на выходе над горелкой. Дымоудаляющий колпак допускает поступление воздуха разбавления, стабилизируя давление в камере сгорания.

**Требуемое отрицательное давление над горелкой:** от −0,25 до −1,25 Па (−0,003…−0,013 см вод. ст.) для большинства жилых приборов.

Перепад давления прибора включает:
- сопротивление горелки и воздухораспределительного устройства;
- потери в проходах теплообменника;
- сопротивление дымоудаляющего колпака.

Данные производителя задают требуемую тягу или перепад при указанных тепловых нагрузках. Приборы с несколькими горелками требуют суммарного расчёта.

## Влияние температуры дымовых газов на тягу

Температура дымовых газов прямо влияет на движущую силу через разность плотностей. Более высокая температура увеличивает плавучесть, но также увеличивает объёмный расход и потери давления в фитингах.

**Минимальная температура дымовых газов** для предотвращения конденсации:
- природный газ: $T_g^{\min}$ ≥ $T_{\text{dp}}$ + 28…56 °C ≈ 85–110 °C;
- жидкое топливо (No. 2): $T_g^{\min}$ ≈ 120–150 °C.

При температуре дымовых газов ниже минимального значения начинается конденсация в канале, разрушающая алюминиевые и стальные вкладыши. Для наружных дымоходов — критический параметр, требующий теплоизоляции.

## Влияние температуры окружающей среды и высоты над уровнем моря

**Температура окружающей среды** влияет на тягу через изменение плотности воздуха. Жаркая погода снижает тягу — **наихудшие условия** для атмосферных систем. Проектирование ведётся на летнюю высокую температуру ($T_a^{\max}$), обеспечивая адекватную работу круглый год.

**Высота над уровнем моря** снижает атмосферное давление и плотность воздуха, уменьшая тягу:

{{< formula display="true" >}}
\Delta P_{\text{высота}} = \Delta P_{\text{уровень моря}} \times \frac{P_{\text{высота}}}{P_0}
{{< /formula >}}

{{< table title="Снижение тяги с высотой над уровнем моря" >}}
| Высота над уровнем моря, м | Давление (% от P₀) | Снижение тяги |
|---|---|---|
| 500 | 94 % | −6 % |
| 1000 | 89 % | −11 % |
| 1500 | 84 % | −16 % |
| 2000 | 79 % | −21 % |
{{< /table >}}

Установки на высоте > 1000 м требуют увеличения высоты дымохода или применения принудительной тяги.

## Оптимизация высоты дымохода

Высота напрямую влияет на тягу через увеличение столба газа, но также увеличивает гидравлическое сопротивление трения. Оптимальная высота балансирует тягу, потери и строительную стоимость.

**Минимальные высоты** (жилые объекты): 3–4,6 м.

**Избыточная тяга** при высоте > 9–12 м может потребовать барометрического регулятора тяги (barometric draft regulator), автоматически подмешивающего воздух разбавления для снижения разрежения до оптимального уровня.

{{< diagram title="Зависимость располагаемой и теоретической тяги от высоты дымохода" >}}
```mermaid
xychart-beta
    title "Тяга vs. высота дымохода (Tg=200°C, Ta=20°C)"
    x-axis [3, 4, 5, 6, 7, 8, 9, 10] "Высота, м"
    y-axis "Давление тяги, Па" 0 --> 50
    line [13, 18, 22, 26, 31, 35, 40, 44]
```
{{< /diagram >}}

## Коэффициент безопасности и верификация

Проверка конструкции включает минимальный коэффициент безопасности:

{{< formula display="true" >}}
K_{\text{безопасности}} = \frac{\Delta P_{\text{расп}}}{\Delta P_{\text{треб}}} \geq 1{,}3
{{< /formula >}}

Анализ чувствительности оценивает производительность при:
- сниженной тепловой нагрузке (пониженная температура дымовых газов);
- максимальной летней температуре окружающей среды;
- старении прибора (повышение перепада давления теплообменника на 10–20 %).

Наихудшая комбинация условий должна давать $K_{\text{безопасности}} \geq 1{,}3$.

**Полевая верификация** при вводе в эксплуатацию:
- измерение тяги цифровым дифференциальным манометром в точках — у прибора, в соединителе, в канале;
- сравнение с расчётными значениями — допуск ±20 %;
- выявление отклонений, указывающих на дефекты монтажа (незатянутые стыки, заниженный уклон соединителя).

## Нормативная база

{{< table title="Стандарты для расчёта тяги дымоходов" >}}
| Стандарт | Содержание |
|---|---|
| NFPA 54 (ANSI Z223.1), Appendix G | Таблицы пропускной способности для типа B, кирпич, металл |
| ASHRAE Handbook — HVAC Systems and Equipment | Инженерные методы расчёта тяги |
| EN 13384-1 | Метод расчёта для одного прибора (Европа) |
| EN 13384-2 | Расчёт для общих дымоходов с несколькими приборами |
| СП 60.13330.2020 | Отопление, вентиляция и кондиционирование (Россия) |
| СП 89.13330.2012 | Котельные установки (Россия) |
| ГОСТ 9817–2021 | Требования безопасности газовых приборов |
{{< /table >}}

## Практические параметры проектирования

{{< table title="Сводные параметры расчёта тяги для жилых установок" >}}
| Параметр | Типовой диапазон |
|---|---|
| Минимальная высота дымохода | 3–4,6 м |
| Оптимальная температура выхлопа | 150–230 °C |
| Минимальная температура выхлопа (предотвращение конденсации) | 85–110 °C (природный газ) |
| Требуемое разрежение у горелки (атмосферный прибор) | −0,25…−1,25 Па |
| Коэффициент безопасности (расп./треб.) | ≥ 1,3 |
| Коэффициент потерь тепла k | 0,15–0,30 (внутр.) / 0,35–0,50 (нар.) |
| Скорость газов в канале | 3–6 м/с |
| Диаметр канала (жилые объекты) | 100–300 мм |
{{< /table >}}

## Типичные ошибки проектирования

1. **Недооценка потерь тепла** для наружных дымоходов в холодном климате — использовать $k$ = 0,40–0,50 без изоляции.
2. **Проектирование на зимние условия** вместо летних — худший режим тяги при высокой $T_a$; всегда проверять лето.
3. **Занижение коэффициентов фитингов** — колена и колпак дают значительные потери; не допускать суммарного ζ > 5 без проверки запаса тяги.
4. **Недостаточный коэффициент безопасности** (K < 1,3) — деградация прибора и сезонные колебания снизят фактическую тягу.
5. **Отсутствие полевых измерений** — расчётные значения требуют верификации дифференциальным манометром при вводе в эксплуатацию.

---

Систематическое применение методик расчёта тяги по NFPA 54, EN 13384 и СП 60.13330 с документированием допущений и обязательной полевой верификацией обеспечивает надёжные, безопасные и экономичные системы дымоудаления для всего диапазона климатических условий и конфигураций зданий.
