---
title: "Материалы труб и воздуховодов"
aliases: ["Материалы труб и воздуховодов"]
description: "Физические свойства, нормативные характеристики и критерии выбора материалов трубопроводов и воздуховодов для систем ОВК: сталь, медь, ПВХ/ХПВХ, оцинкованная сталь, алюминий, нержавеющая сталь. Теплопроводность, тепловое расширение, давление, коррозия."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["материалы трубопроводов", "воздуховоды", "медь", "сталь", "ПВХ", "ХПВХ", "оцинкованная сталь", "алюминий", "ОВК", "HVAC", "теплопроводность"]
categories: ["Материалы", "Трубопроводы", "Воздуховоды"]
tags: ["трубопроводы", "воздуховоды", "медь", "сталь", "ПВХ", "ХПВХ", "алюминий", "нержавеющая сталь", "тепловое расширение"]
weight: 4
---

## Обзор

Выбор материала трубопроводов и воздуховодов определяет долговечность, энергоэффективность, стоимость монтажа и эксплуатационные требования системы ОВК. Каждый материал характеризуется уникальным сочетанием теплофизических, механических и химических свойств, которые задают границы его применения: рабочее давление, диапазон температур, коррозионная стойкость и компенсация теплового расширения. Правильный выбор материала — необходимое условие надёжной и экономически эффективной работы системы в течение проектного срока службы.

Ключевые свойства для принятия инженерного решения:

- **теплопроводность** λ — определяет потери тепла в трубопроводах без изоляции и является критерием для расчёта изоляции;
- **коэффициент линейного теплового расширения** α — задаёт требования к компенсационным устройствам;
- **максимально допустимое давление** — зависит от толщины стенки и типа материала; снижается с ростом температуры;
- **коррозионная стойкость** — определяет срок службы в данной среде.

## Свойства материалов трубопроводов

### Углеродистая сталь

Углеродистая сталь (carbon steel) — основной материал для коммерческих гидронных систем (hydronic systems) теплоснабжения, централизованного холодоснабжения и паровых систем. Высокая прочность и температурная стойкость (до 427 °C для Schedule 40) при умеренной стоимости обеспечивают доминирующее положение в коммерческом строительстве. Недостаток — требует защиты от коррозии в большинстве применений.

{{< table title="Физические свойства углеродистой стали" >}}
| Свойство | Значение | Единица |
|---|---|---|
| Плотность ρ | 7 850 | кг/м³ |
| Теплопроводность λ (при 20 °C) | 50–54 | Вт/(м·К) |
| Коэффициент линейного расширения α | 11,7 × 10⁻⁶ | К⁻¹ |
| Удельная теплоёмкость c | 486 | Дж/(кг·К) |
| Модуль упругости E | 200 | ГПа |
| Температура эксплуатации (Schedule 40) | до 427 | °C |
{{< /table >}}

{{< table title="Давления для стальных труб по ASME B36.10M" >}}
| Номинальный DN | Толщина Schedule 40 | Толщина Schedule 80 | P_max, Sch 40 (МПа) | P_max, Sch 80 (МПа) |
|---|---|---|---|---|
| DN 25 | 3,4 мм | 4,5 мм | 4,83 | 9,14 |
| DN 50 | 3,9 мм | 5,5 мм | 2,76 | 5,17 |
| DN 100 | 6,0 мм | 8,6 мм | 2,10 | 4,07 |
| DN 150 | 7,1 мм | 11,0 мм | 1,76 | 3,31 |
| DN 200 | 8,2 мм | 12,7 мм | 1,52 | 2,76 |
{{< /table >}}

*Давления указаны при температуре 38 °C; при повышении температуры применяют понижающие коэффициенты по ASME B31.9.*

### Медь

Медные трубопроводы (ASTM B88) — отраслевой стандарт для питьевого водоснабжения, трубопроводов охлаждённой воды и линий хладагента. Теплопроводность меди (385–401 Вт/(м·К)) в 7–8 раз превышает сталь, что при отсутствии изоляции увеличивает нежелательный теплообмен. Коэффициент теплового расширения (16,6 × 10⁻⁶ К⁻¹) на 42 % выше стали.

{{< table title="Физические свойства меди" >}}
| Свойство | Значение | Единица |
|---|---|---|
| Плотность ρ | 8 940 | кг/м³ |
| Теплопроводность λ (при 20 °C) | 385–401 | Вт/(м·К) |
| Коэффициент линейного расширения α | 16,6 × 10⁻⁶ | К⁻¹ |
| Удельная теплоёмкость c | 385 | Дж/(кг·К) |
| Модуль упругости E | 117 | ГПа |
| Температура плавления | 1 083 | °C |
{{< /table >}}

### ПВХ и ХПВХ

Поливинилхлорид (ПВХ, PVC) и хлорированный поливинилхлорид (ХПВХ, CPVC) — коррозионностойкие лёгкие альтернативы для конкретных применений. ПВХ (Schedule 40) применяют для холодного водоснабжения (до 16 °C) и дренажа конденсата. ХПВХ (Schedule 80) расширяет температурный диапазон до 93 °C при пониженном допустимом давлении.

Коэффициент теплового расширения ХПВХ (68 × 10⁻⁶ К⁻¹) превышает сталь в 5,8 раза — это требует установки компенсаторов каждые 9–12 м в системах горячего водоснабжения.

{{< table title="Снижение рабочего давления ПВХ/ХПВХ с температурой" >}}
| Температура, °C | Коэффициент снижения ПВХ Sch 40 | Коэффициент снижения ХПВХ Sch 80 |
|---|---|---|
| 23 | 1,00 | 1,00 |
| 49 | 0,40 | 0,57 |
| 60 | 0,22 | 0,47 |
| 82 | — | 0,29 |
| 93 | — | 0,25 |
{{< /table >}}

## Расчёт теплового расширения трубопроводов

Линейное расширение трубопровода:

{{< formula display="true" >}}
\Delta L = \alpha \cdot L \cdot \Delta T
{{< /formula >}}

где $\alpha$ — коэффициент линейного расширения, К⁻¹; $L$ — длина участка, м; $\Delta T$ — перепад температуры, К.

### Числовой пример

**Задача.** Медный трубопровод горячего водоснабжения DN 32 (Type L) длиной $L = 30$ м; диапазон рабочих температур от $T_{\min} = 10$ °C (холодная вода при монтаже) до $T_{\max} = 75$ °C (горячая вода при эксплуатации). Определить удлинение трубопровода.

**Решение:**

$$\Delta T = 75 - 10 = 65\text{ °C}$$

$$\Delta L = \alpha \cdot L \cdot \Delta T = 16{,}6 \times 10^{-6} \times 30 \times 65 = 0{,}0324\text{ м} = 32{,}4\text{ мм}$$

На 30-метровом участке медного трубопровода необходимо обеспечить компенсацию удлинения 32,4 мм: U-образная петля, П-образный компенсатор или осевой сильфонный компенсатор. Аналогичный расчёт для стального трубопровода даёт $\Delta L = 11{,}7 \times 10^{-6} \times 30 \times 65 = 22{,}8$ мм — на 30 % меньше.

{{< table title="Сравнение линейного расширения материалов трубопроводов при ΔT = 100 °C на длине 30 м" >}}
| Материал | α, ×10⁻⁶ К⁻¹ | ΔL, мм | Интервал компенсаторов |
|---|---|---|---|
| Углеродистая сталь | 11,7 | 35 | 24–30 м |
| Медь | 16,6 | 50 | 15–20 м |
| Алюминий | 23,2 | 70 | 10–15 м |
| ПВХ (Schedule 40) | 54 | 163 | 4–6 м |
| ХПВХ (Schedule 80) | 68 | 204 | 3–5 м |
{{< /table >}}

## Свойства материалов воздуховодов

### Оцинкованная сталь

Оцинкованная сталь (galvanized steel) — преобладающий материал для коммерческих и промышленных воздуховодов. Цинковое покрытие G60 (0,60 унц/фт²) или G90 обеспечивает катодную защиту от коррозии.

{{< table title="Физические свойства оцинкованной стали для воздуховодов" >}}
| Свойство | Значение | Единица |
|---|---|---|
| Плотность ρ | 7 850 | кг/м³ |
| Теплопроводность λ (при 20 °C) | 45–52 | Вт/(м·К) |
| Коэффициент линейного расширения α | 11,7 × 10⁻⁶ | К⁻¹ |
| Максимальная рабочая температура | 150 | °C |
| Срок службы (внутренние условия) | 20–30 | лет |
{{< /table >}}

Стандарты SMACNA (Sheet Metal and Air Conditioning Contractors' National Association) устанавливают минимальные толщины стального листа в зависимости от размера воздуховода и класса давления. Для прямоугольных воздуховодов с максимальной стороной до 305 мм при давлении до 125 Па достаточна толщина 26 ga (0,475 мм); для воздуховодов 790–1 370 мм при 250 Па — 22 ga (0,759 мм).

### Алюминий

Алюминиевые воздуховоды (сплав 3003-H14) применяют в коррозионных средах (прибрежные зоны, химические производства) и там, где критична масса конструкции. Плотность алюминия (2 730 кг/м³) составляет 35 % от стали. Коэффициент теплового расширения (23,2 × 10⁻⁶ К⁻¹) вдвое выше стали. Стоимость — в 2–3 раза выше оцинкованной стали.

### Нержавеющая сталь

Нержавеющая сталь (type 304 или 316) применяется для вытяжки кухонь, лабораторных систем и в химических производствах. Максимальная рабочая температура type 304 — до 870 °C (переменная нагрузка). Теплопроводность λ = 16,2 Вт/(м·К) — значительно ниже оцинкованной стали; это снижает тепловые мосты через крепёж. Стоимость в 4–8 раз выше оцинкованной стали.

## Критерии выбора материала

{{< table title="Матрица выбора материала трубопроводов и воздуховодов ОВК" >}}
| Критерий | Сталь | Медь | ПВХ/ХПВХ | Оц. сталь | Алюминий | Нерж. сталь |
|---|---|---|---|---|---|---|
| Диапазон T (°C) | −34…+427 | −196…+204 | −18…+93 | −34…+150 | −200…+200 | −196…+870 |
| Коррозионная стойкость | Удовл. | Хорошая | Отличная | Хорошая | Отличная | Превосходная |
| Относительная стоимость | 1,0 | 3,5–4,5 | 0,3–0,8 | 1,0 | 2,0–3,0 | 4–8× |
| Тепловое расширение | Малое | Среднее | Большое | Малое | Среднее | Малое |
| Срок службы, лет | 25–35 | > 50 | 15–30 | 20–30 | 30–50 | > 50 |
{{< /table >}}

### Выбор по коррозионной среде

- **Закрытые гидронные системы** с обработанной водой: углеродистая сталь (стандартный выбор); медь при требовании длительного срока службы.
- **Открытые системы охлаждения**: медь, нержавеющая сталь.
- **Дренаж конденсата** (pH 3–5): медь, ПВХ.
- **Агрессивная почва**: медь type K, полиэтилен высокой плотности (ПЭВД).
- **Прибрежная зона** (воздуховоды): алюминий, нержавеющая сталь.
- **Химическая вытяжка**: нержавеющая сталь type 316 или с ПВХ-покрытием.

## Стандарты и нормативные требования

{{< table title="Нормативная база для трубопроводов и воздуховодов ОВК" >}}
| Материал/Область | Стандарт | Содержание |
|---|---|---|
| Стальные трубы | ASME B36.10M | Размерные ряды, толщины Schedule |
| Медные трубы | ASTM B88 | Трубы для водоснабжения (Type K/L/M) |
| Медные трубы ACR | ASTM B280 | Трубы для хладагентных систем |
| Трубопроводы зданий | ASME B31.9 | Трубопроводные системы зданий |
| Трубопроводы хладагента | ASME B31.5 | Холодильные и теплообменные системы |
| Воздуховоды | SMACNA HVAC Duct Construction Standards | Толщины, усиление, герметизация |
| Классы герметизации | ASHRAE 90.1 | Классы A, B, C для воздуховодов |
| Трубопроводы ОВК (РФ) | СП 40-102-2000 | Стальные трубы в системах ОВК |
| Изоляция трубопроводов | СП 61.13330.2020 | Тепловая изоляция оборудования |
| Медные трубы (РФ) | ГОСТ 617 | Медные бесшовные трубы |
{{< /table >}}

## Источники

- ASHRAE Handbook Fundamentals 2021, Chapter 33 — Thermal Properties of Building and Insulating Materials.
- ASHRAE Handbook HVAC Systems and Equipment 2020, Chapter 11 — Piping.
- ASME B31.9 — Building Services Piping.
- ASME B31.5 — Refrigeration Piping and Heat Transfer Components.
- ASME B36.10M — Welded and Seamless Wrought Steel Pipe.
- ASTM B88 — Standard Specification for Seamless Copper Water Tube.
- ASTM B280 — Standard Specification for Seamless Copper Tube for Air Conditioning and Refrigeration Field Service.
- SMACNA HVAC Duct Construction Standards, 3rd Ed.
- СП 40-102-2000 — Проектирование и монтаж трубопроводов систем водоснабжения и канализации из полимерных материалов.
- СП 61.13330.2020 — Тепловая изоляция оборудования и трубопроводов.
- ГОСТ 617-2006 — Трубы медные.
