---
title: "Термодинамические таблицы R744 (CO2)"
aliases: ["Термодинамические таблицы R744 (CO2)"]
description: "Термодинамические и транспортные свойства диоксида углерода (CO2, R744) — природного хладагента с GWP = 1. Таблицы насыщения, сверхкритической области, транскритический цикл, практические примеры."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["R744", "CO2", "диоксид углерода", "термодинамические таблицы", "A1", "природный хладагент", "транскритический цикл", "ASHRAE 34"]
categories: ["Свойства материалов", "Хладагенты"]
tags: ["R744", "CO2", "натуральный хладагент", "транскритический цикл", "gas cooler", "сверхкритические свойства"]
weight: 4
---

## Общие сведения

Диоксид углерода (CO2, R744) — природный хладагент (natural refrigerant), применяемый в холодильных системах с конца XIX века. В современной инженерии R744 переживает ренессанс: низкий GWP и нулевой ODP делают его идеальным с экологической точки зрения, а уникальная термодинамика определяет специфику применения.

Молярная масса: M = 44,01 г/моль. Химическая формула: CO2.

**Экологические и физические характеристики:**
- GWP: 1 (базовое значение для сравнения всех хладагентов)
- ODP: 0
- Класс безопасности по ASHRAE 34 и ISO 817: **A1** (невоспламеняющийся, низкая токсичность)

Критическая температура R744 составляет всего 31,1 °C. При температуре наружного воздуха выше 25–27 °C конденсация невозможна — система работает в транскритическом (transcritical) режиме, где вместо конденсатора используется газовый охладитель (gas cooler). Это принципиальное отличие от всех HFC/HFO-хладагентов.

---

## Критические параметры и тройная точка

{{< table title="Критические параметры R744 (NIST REFPROP v10)" >}}
| Параметр | Обозначение | Значение | Единица |
|----------|-------------|---------|---------|
| Критическая температура | T_cr | 31,10 | °C |
| Критическое давление | p_cr | 7,377 | МПа |
| Критическая плотность | ρ_cr | 467,6 | кг/м³ |
| Критическая энтальпия | h_cr | 332,2 | кДж/кг |
| Тройная точка (температура) | T_тр | −56,56 | °C |
| Тройная точка (давление) | p_тр | 0,5185 | МПа |
| Молярная масса | M | 44,01 | г/моль |
| Ацентрический фактор | ω | 0,225 | — |
{{< /table >}}

Тройная точка (triple point) — температура и давление, при которых одновременно сосуществуют твёрдая фаза (сухой лёд), жидкость и пар. Нижний предел работы системы с жидким R744: p > 0,52 МПа (T > −56 °C).

---

## Таблицы насыщения по температуре

{{< table title="R744: свойства насыщенного состояния (жидкость / пар), NIST REFPROP v10" >}}
| T, °C | p, МПа | ρ_ж, кг/м³ | ρ_п, кг/м³ | h_ж, кДж/кг | h_п, кДж/кг | r, кДж/кг | s_ж, кДж/(кг·К) | s_п, кДж/(кг·К) |
|-------|--------|------------|------------|------------|------------|---------|----------------|----------------|
| −50   | 0,682  | 1 124      | 13,6       | 148        | 432        | 284     | 0,771          | 1,870          |
| −40   | 1,013  | 1 075      | 20,5       | 170        | 437        | 267     | 0,863          | 1,833          |
| −30   | 1,432  | 1 021      | 30,0       | 194        | 441        | 247     | 0,956          | 1,793          |
| −20   | 1,969  | 960        | 43,7       | 218        | 443        | 225     | 1,050          | 1,749          |
| −10   | 2,649  | 891        | 63,5       | 245        | 444        | 199     | 1,148          | 1,701          |
|   0   | 3,485  | 813        | 92,1       | 274        | 442        | 168     | 1,251          | 1,647          |
|  10   | 4,502  | 721        | 136,0      | 308        | 436        | 128     | 1,360          | 1,583          |
|  20   | 5,728  | 597        | 211,0      | 352        | 423        |  71     | 1,487          | 1,504          |
|  31,1 | 7,377  | 468        | 468,0      | 332        | 332        |   0     | 1,434          | 1,434          |
{{< /table >}}

При температуре 20 °C теплота парообразования r = 71 кДж/кг — существенно ниже, чем при −40 °C (267 кДж/кг). Вблизи критической точки свойства жидкости и пара резко сближаются.

---

## Таблица сверхкритических свойств

В транскритическом режиме хладагент охлаждается в газовом охладителе при давлении выше p_cr = 7,377 МПа без конденсации.

{{< table title="R744: свойства в сверхкритической области (p = 9,0 МПа), NIST REFPROP v10" >}}
| T, °C | h, кДж/кг | s, кДж/(кг·К) | ρ, кг/м³ | cp, кДж/(кг·К) | η, мкПа·с | λ, мВт/(м·К) |
|-------|---------|------------|---------|------------|---------|------------|
| 25    | 247     | 1,160      | 728     | 6,8        | 80      | 124         |
| 30    | 270     | 1,223      | 691     | 5,2        | 73      | 117         |
| 35    | 293     | 1,281      | 655     | 4,3        | 67      | 110         |
| 40    | 314     | 1,333      | 619     | 3,7        | 62      | 104         |
| 50    | 351     | 1,425      | 548     | 3,0        | 53      | 92          |
| 60    | 386     | 1,508      | 480     | 2,6        | 46      | 82          |
| 80    | 451     | 1,655      | 363     | 2,2        | 34      | 66          |
{{< /table >}}

{{< table title="R744: свойства в сверхкритической области (p = 12,0 МПа), NIST REFPROP v10" >}}
| T, °C | h, кДж/кг | s, кДж/(кг·К) | ρ, кг/м³ | cp, кДж/(кг·К) |
|-------|---------|------------|---------|------------|
| 25    | 211     | 1,062      | 835     | 4,0        |
| 35    | 248     | 1,148      | 783     | 3,4        |
| 50    | 303     | 1,280      | 710     | 2,8        |
| 70    | 370     | 1,423      | 621     | 2,4        |
| 100   | 462     | 1,605      | 509     | 2,1        |
{{< /table >}}

---

## Транспортные свойства на линии насыщения

{{< table title="R744: динамическая вязкость и теплопроводность на линии насыщения" >}}
| T, °C | η_ж, мкПа·с | η_п, мкПа·с | λ_ж, мВт/(м·К) | λ_п, мВт/(м·К) | Pr_ж |
|-------|------------|------------|--------------|--------------|------|
| −50   | 183        | 11,2       | 162          | 12,3         | 3,04 |
| −30   | 123        | 12,4       | 137          | 14,1         | 2,32 |
| −10   |  81        | 13,8       | 114          | 16,3         | 1,67 |
|   0   |  65        | 14,7       | 102          | 17,6         | 1,39 |
|  10   |  51        | 15,9       |  88          | 19,3         | 1,11 |
|  20   |  38        | 17,5       |  72          | 21,8         | 0,84 |
{{< /table >}}

Источник: NIST REFPROP v10; ASHRAE Handbook Fundamentals 2021, гл. 30.

---

## Диаграмма цикла

{{< diagram title="Транскритический и субкритический циклы R744 на схеме p–h" >}}
```mermaid
graph LR
    subgraph Субкритический цикл "&nbsp;T_нар < 25 °C"
        A1["1: Пар из испарителя\nT = −10 °C, p = 2,65 МПа"] -->|"Сжатие"| B1["2: Перегретый пар\np = 5,5 МПа, T = 60 °C"]
        B1 -->|"Конденсация"| C1["3: Жидкость\nT = 20 °C"]
        C1 -->|"Дроссель"| A1
    end
    subgraph Транскритический цикл "&nbsp;T_нар > 25 °C"
        A2["1: Пар из испарителя\nT = −10 °C, p = 2,65 МПа"] -->|"Сжатие"| B2["2: Сверхкрит. газ\np = 9 МПа, T = 90 °C"]
        B2 -->|"Gas cooler"| C2["3: Охлажд. газ\nT = 35 °C, p = 9 МПа"]
        C2 -->|"Дроссель"| A2
    end
```
{{< /diagram >}}

---

## Параметры безопасности

{{< table title="R744: параметры безопасности по ASHRAE 34 и EN 378" >}}
| Параметр | Значение | Стандарт |
|----------|---------|---------|
| Класс безопасности | A1 | ASHRAE 34, ISO 817 |
| Воспламеняемость | не воспламеняется | ASHRAE 34 |
| IDLH (опасная концентрация) | 40 000 ppm | NIOSH |
| TLV-TWA (8 ч) | 5 000 ppm | ACGIH |
| ПДК рабочей зоны | 9 000 мг/м³ | ГН 2.2.5.3532-18 |
| Максимально допустимая концентрация (ASHRAE 15) | 0,10 кг/м³ | ASHRAE 15 |
{{< /table >}}

CO2 нетоксичен, но вытесняет кислород: при концентрации > 5 % (50 000 ppm) наступает кислородное голодание. Требуется контроль концентрации в машинных отделениях.

---

## Расчётный пример

**Задача.** Транскритическая система охлаждения супермаркета на R744 (бустерная схема). Определить COP и холодопроизводительность при следующих условиях:
- Температура испарения: T_0 = −8 °C (охлаждение витрин +2…+5 °C)
- Давление газового охладителя: p_гк = 9,0 МПа
- Температура CO2 на выходе газового охладителя: T_гк = 35 °C
- Изоэнтропный КПД компрессора: η_изент = 0,78
- Массовый расход: m = 0,25 кг/с

**Шаг 1. Параметры точки 1 (всасывание).**

При T_0 = −8 °C (интерполяция):
- p_0 ≈ 2,85 МПа
- h_1 = h_п ≈ 444 кДж/кг (насыщенный пар)
- s_1 ≈ 1,713 кДж/(кг·К)

**Шаг 2. Параметры точки 3 (выход газового охладителя).**

По таблице сверхкритических свойств при p = 9,0 МПа, T = 35 °C:
- h_3 ≈ 293 кДж/кг (интерполяция между 9 и 12 МПа)

**Шаг 3. Идеальная энтальпия после компрессора.**

При s_2s = s_1 = 1,713 кДж/(кг·К), p = 9,0 МПа → T_2s ≈ 75 °C:
- h_2s ≈ 460 кДж/кг (из таблицы сверхкритических свойств при 9 МПа, ~80 °C)

**Шаг 4. Действительная энтальпия после компрессора:**

{{< formula display="true" >}}
h_2 = h_1 + \frac{h_{2s} - h_1}{\eta_{\text{изент}}} = 444 + \frac{460 - 444}{0{,}78} = 444 + 20{,}5 \approx 465\ \text{кДж/кг}
{{< /formula >}}

**Шаг 5. Холодопроизводительность (h_4 = h_3 после дросселирования):**

{{< formula display="true" >}}
Q_0 = \dot{m} \cdot (h_1 - h_4) = 0{,}25 \times (444 - 293) = 0{,}25 \times 151 = 37{,}8\ \text{кВт}
{{< /formula >}}

**Шаг 6. Мощность компрессора и COP:**

{{< formula display="true" >}}
W_{\text{к}} = \dot{m} \cdot (h_2 - h_1) = 0{,}25 \times (465 - 444) = 0{,}25 \times 21 = 5{,}25\ \text{кВт}
{{< /formula >}}

{{< formula display="true" >}}
\text{COP} = \frac{Q_0}{W_{\text{к}}} = \frac{37{,}8}{5{,}25} \approx 7{,}2
{{< /formula >}}

Высокое значение COP обусловлено близкими давлениями (степень сжатия ≈ 3,2) и высокой теплотой парообразования при −8 °C. В реальных бустерных системах полный COP с учётом компрессоров высокой ступени составляет 2,5–3,5.

---

## Применение и ограничения

R744 применяется в:
- бустерных (booster) системах охлаждения супермаркетов — наиболее распространённое применение в Европе;
- транскритических тепловых насосах (санитарный горячий водой до 90 °C);
- каскадных системах (cascade) в паре с NH3 или HFC на высокотемпературной ступени;
- автомобильных кондиционерах (R744-MAC) в ряде стран.

**Ограничения:**
- Максимальное рабочее давление 120–150 бар: требуются специальные компрессоры, теплообменники и арматура; трубопроводы — медь или нержавеющая сталь с PN 200+.
- Транскритический режим при T > 31 °C снижает COP: в жарком климате необходимо применение эжекторов (ejectors) или параллельного сжатия (parallel compression).
- Масла: синтетические PAO или POE; полная совместимость с CO2 при содержании воды < 10 ppm.
- CO2 не совместим с влагой (образование угольной кислоты): осушитель (dryer) обязателен.

---

## Нормативные ссылки

- NIST REFPROP v10 — база термодинамических свойств хладагентов
- ASHRAE Handbook Fundamentals 2021, гл. 29, 30
- ASHRAE Handbook Refrigeration 2022, гл. 3 — системы на CO2
- ASHRAE 34-2022 — классификация хладагентов
- ASHRAE 15-2019 — безопасность холодильных систем
- ISO 817:2014 — обозначения хладагентов
- EN 378-1:2016+A1:2021 — безопасность систем охлаждения
- СП 60.13330.2020 — отопление, вентиляция и кондиционирование воздуха
- ГОСТ 28547-90 — хладагенты. Общие технические условия
- ГН 2.2.5.3532-18 — предельно допустимые концентрации в воздухе рабочей зоны
