---
title: "Люди"
aliases: ["Люди"]
weight: 3
---

```yaml
---
title: "Люди"
weight: 3
description: "Методика расчёта тепловых нагрузок от персонала в холодильных складах с учётом явного и скрытого теплоделения, уровня активности и одежды."
---

## Обзор

Люди являются постоянным источником теплоты в холодильных складах и других охлаждаемых помещениях. Каждый работник выделяет тепло двумя путями: явное (конвекция и излучение) и скрытое (испарение влаги). Величина теплоделения зависит от интенсивности работы, температуры воздуха в помещении, адаптации организма к холоду и теплоизолирующих свойств одежды. При проектировании холодильных систем необходимо учитывать как пиковое количество рабочих во время смены, так и их распределение во времени, поскольку это напрямую влияет на выбор производительности холодильного агрегата и вспомогательного оборудования.

Нормативные источники, в частности ASHRAE Handbook — Fundamentals и EN ISO 7730, предоставляют эмпирические данные о теплоделении человека в зависимости от метаболической активности (выражаемой в единицах Met — метаболический эквивалент: 1 Met = 58,2 Вт/м² поверхности тела). Для холодильных складов, где работники занимаются погрузкой, разгрузкой и сортировкой продукции, типичный диапазон активности составляет 1,5–2,5 Met.

## Физические принципы и формулы теплоделения

Полное тепловыделение человека представляется суммой явной и скрытой составляющих:

$$Q_{\text{total}} = Q_{\text{sensible}} + Q_{\text{latent}}$$

где $Q_{\text{sensible}}$ — явное тепло (кВт), $Q_{\text{latent}}$ — скрытое тепло (кВт).

**Явное тепло** (воспринимаемое окружающим воздухом и стенами через конвекцию и излучение):

$$Q_{\text{sens}} = n \cdot A_{\text{Du}} \cdot (M - W) \cdot f_{\text{cl}} \cdot (h_{\text{c}} + h_{\text{r}})$$

где:
- $n$ — количество людей (шт.);
- $A_{\text{Du}}$ — поверхность тела человека (м²), обычно 1,8–2,2 м² для взрослого;
- $M$ — метаболический эквивалент (Вт/м²);
- $W$ — механическая работа (Вт/м²);
- $f_{\text{cl}}$ — коэффициент одежды (безразмерный, типично 1,0–1,5 для холодильного производства);
- $h_{\text{c}}$ — коэффициент конвективной теплопередачи (Вт/(м²·К));
- $h_{\text{r}}$ — коэффициент радиационной теплопередачи (Вт/(м²·К)).

Практически для инженерных расчётов в ОВК используется упрощённая форма на основе таблиц ASHRAE, где полное теплоделение разбивается на явную и скрытую части в зависимости от типа деятельности и температуры помещения.

**Скрытое тепло** (связано с испарением пота и дыхательной влагой):

$$Q_{\text{lat}} = n \cdot m_{\text{evap}} \cdot L_{\text{v}}$$

где:
- $m_{\text{evap}}$ — массовый расход испаряемой влаги (кг/ч на человека);
- $L_{\text{v}}$ — скрытая теплота испарения воды (≈ 2,45 МДж/кг).

## Компоненты и методы расчёта

### Количество и распределение рабочих

Для холодильного склада необходимо учитывать:
- **Максимальное одновременное присутствие** — пиковое значение для расчёта холодильной мощности;
- **Средневзвешенное количество** — для оценки энергопотребления;
- **Графики работы** — смены, часы загрузки/выгрузки, перерывы.

Типичные значения: в небольших складах (до 1000 м³) — 3–6 человек одновременно; в крупных — до 15–25 человек на пиковых операциях.

### Метаболическая активность

Согласно ASHRAE, метаболическая активность при складских работах составляет:

| Вид деятельности | Met | Вт/м² | Примечание |
|---|---|---|---|
| Лёгкие работы (сидя, сортировка) | 1,2 | 70 | Минимальные физические нагрузки |
| Средние работы (ручная упаковка, движение) | 1,6 | 93 | Типичная работа в холодильнике |
| Тяжёлые работы (погрузка, разгрузка вручную) | 2,5 | 145 | Максимум для складских операций |

Для холодильного склада с температурой воздуха –18…–25 °C рекомендуется использовать значение 1,6–1,8 Met (средние работы), так как холод снижает скорость работы.

### Теплоизоляция одежды

Теплоизолирующая способность одежды оценивается в клос (clo, 1 clo = 0,155 м²·К/Вт):

| Тип одежды | clo | Прим. |
|---|---|---|
| Облегчённая рабочая одежда (хлопок) | 0,5 | Для холодильников +2…+10 °C |
| Теплая спецодежда (ватник, брюки) | 1,0 | Для –5…–10 °C |
| Утеплённый костюм (пуховик) | 1,5–2,0 | Для –18…–25 °C |
| Полный комплект с шапкой, варежками | 2,5 | Для –30 °C и ниже |

Коэффициент одежды трансформируется в поправку $f_{\text{cl}}$ согласно ISO 7730, типично 1,0 + 0,2 × clo.

### Явное и скрытое теплоделение

На основе табличных данных ASHRAE Handbook (таблица активности и одежды):

**Для температуры помещения –18 °C, средней активности (1,6 Met), теплой одежды (1,0 clo):**

| Параметр | Значение |
|---|---|
| Полное теплоделение на человека | ≈ 100–110 Вт |
| Явная часть (sensible) | ≈ 65–75 Вт |
| Скрытая часть (latent) | ≈ 25–40 Вт |

При более холодной температуре (–25 °C) и более теплой одежде доля явного тепла возрастает (до 75–80 Вт), а скрытого снижается (до 20–30 Вт).

## Применение в ОВК и холодильных системах

### Расчёт суммарной нагрузки от персонала

$$Q_{\text{people}} = n_{\text{max}} \cdot q_{\text{sensible}} + n_{\text{occupancy}} \cdot q_{\text{latent}}$$

где:
- $n_{\text{max}}$ — максимальное количество людей одновременно;
- $q_{\text{sensible}}$ — удельное явное тепло (Вт на человека);
- $n_{\text{occupancy}}$ — усреднённое количество с учётом коэффициента присутствия;
- $q_{\text{latent}}$ — удельное скрытое тепло (Вт на человека).

**Пример:** Склад с 8 одновременно присутствующими рабочими при температуре –20 °C, теплой одежде.
- Явное: $8 \times 70 = 560$ Вт ≈ 0,56 кВт
- Скрытое: $8 \times 30 = 240$ Вт ≈ 0,24 кВт
- **Итого: ≈ 0,80 кВт**

### Влияние на выбор холодильного агрегата

Нагрузка от люде обычно составляет 5–15 % от общей нагрузки холодильного склада. Однако при интенсивных операциях погрузки-разгрузки может достигать 20 %. Это требует увеличения производительности испарителя и учёта влажности воздуха (для адсорбции скрытого тепла).

### Влияние на влажность помещения

Скрытое тепло от людей способствует увеличению абсолютной влажности воздуха. Для холодильных складов с температурой ниже 0 °C это менее критично (невысокий риск конденсации на товаре), но влияет на работу испарителя и требует расчёта влагопроизводительности системы осушения.

## Стандарты и нормативные документы

- **ASHRAE Handbook — Fundamentals** (2021): таблицы метаболической активности, теплоделения человека;
- **ISO 7730:2005** — Ergonomics of the thermal environment — Analytical determination and interpretation of thermal comfort using calculation of the PMV and PPD indices;
- **EN ISO 14644-1** — Чистые помещения и связанные с ними контролируемые среды;
- **СП 131.13330.2020** — Строительная климатология;
- **ГОСТ Р 51697-2021** — Холодильные камеры для хранения пищевых продуктов. Классификация и общие требования.

## Практические рекомендации

1. **Для предварительных расчётов** используйте упрощённые значения: 100–110 Вт на человека (явное + скрытое) при температуре –18…–20 °C и обычной теплой одежде.

2. **Уточните одежду и активность** на этапе обследования объекта. Спецодежда в современных холодильниках часто предусмотрена проектом, что снижает индивидуальное теплоделение.

3. **Учитывайте пики загрузки**: в период приёма товара количество рабочих может увеличиться в 2–3 раза. Проектируйте холодильную мощность на реальный максимум, а не на среднее значение.

4. **Не забывайте про влажность**: скрытое тепло увеличивает влагоделение помещения. Если вероятна конденсация (в зонах с температурой около 0 °C), предусмотрите усиленное осушение воздуха.

5. **Типовые диапазоны нагрузок**: для склада 500–1000 м³ с 4–6 рабочими нагрузка от персонала обычно 0,5–1,0 кВт явного и 0,2–0,4 кВт скрытого тепла.

6. **Вентиляция**: теплоделение людей требует адекватного воздухообмена для удаления CO₂, запахов и влаги. Минимум 20–30 м³/ч на одного работника в холодильнике (согласно ASHRAE 62.1).
```
