---
title: "Звукоизоляция в системах HVAC"
aliases: ["Звукоизоляция в системах HVAC"]
weight: 4
description: "Комплексное руководство по методам звукоизоляции, включая глушители воздуховодов, звуковые плены, облицованные воздуховоды, барьеры, ограждения и системы регенерированного шума для приложений HVAC"
keywords: ["звукоизоляция", "глушители воздуховодов", "акустическая обработка", "контроль шума HVAC", "звуковые плены", "облицованные воздуховоды", "потери при вставке", "потери при передаче", "регенерированный шум", "акустические барьеры"]
tags: ["звукоизоляция", "глушители воздуховодов", "акустическая обработка", "контроль шума HVAC", "звуковые плены", "облицованные воздуховоды", "потери при вставке", "потери при передаче", "регенерированный шум", "акустические барьеры"]
---

Звукоизоляция в системах HVAC снижает передачу шума от механического оборудования в занятые помещения с помощью пассивных и активных методов обработки, применяемых к системам распределения воздуха и ограждениям оборудования. Надлежащее проектирование изоляции сбалансирует акустическую производительность с требованиями воздушного потока, ограничениями потерь давления и пространственными ограничениями.

## Фундаментальные механизмы звукоизоляции

Звукоизоляция происходит четырьмя основными физическими механизмами:

**Поглощение** преобразует акустическую энергию в тепло посредством вязких и тепловых потерь в пористых материалах. Волокнистые материалы (стекловолокно, минеральная вата) обеспечивают частотно-зависимое поглощение с эффективностью, возрастающей с толщиной и плотностью материала. Коэффициент поглощения α варьируется от 0 (полное отражение) до 1 (полное поглощение).

**Отражение** перенаправляет акустическую энергию на границах разрывов. Несоответствия импеданса на изменениях площади, изгибах и концевых устройствах вызывают частичное отражение падающих звуковых волн. Коэффициент отражения зависит от отношения акустических импедансов между средами.

**Рассеивание** через взаимодействие с турбулентным потоком происходит, когда звуковые волны взаимодействуют с границами воздушного потока. Преобразование энергии в тепло происходит в молекулярном масштабе через вязкий сдвиг в пограничных слоях.

**Геометрическая дивергенция** снижает интенсивность звука через расширение. При расширении волновых фронтов по площади поперечного сечения интенсивность звука уменьшается пропорционально 1/r² для точечных источников в условиях свободного поля.

## Глушители воздуховодов

Диссипативные глушители включают звукопоглощающие материалы в путь воздушного потока для ослабления шума в широком диапазоне частот.

### Глушители с параллельными перегородками

Прямоугольные глушители используют несколько поглощающих перегородок, ориентированных параллельно потоку воздуха. Производительность зависит от:

- Расстояния между перегородками (обычно 10-20 см от центра к центру)
- Длины перегородки (определяет ослабление на низких частотах)
- Свойств звукопоглощающего материала
- Процента свободной площади для воздушного потока

**Расчет ослабления** для конфигурации с параллельными перегородками:

```
IL = (1.05 × P × L × α) / S

Где:
IL = Потери при вставке (дБ)
P = Периметр звукопоглощающего материала на единицу ширины (м)
L = Длина глушителя (м)
α = Коэффициент поглощения (безразмерный, 0-1)
S = Расстояние между перегородками (м)
```

Для глушителя с расстоянием между перегородками 15 см, длиной 1,5 м и α = 0,85 на частоте 500 Гц:

```
P = 2 × (высота перегородки) = 2 × 0,6 м = 1,2 м
S = 0,15 м
IL = (1.05 × 1,2 × 1,5 × 0,85) / 0,15 = 10,7 дБ
```

### Цилиндрические глушители

Цилиндрические глушители включают поглощающую облицовку по периметру круглых воздуховодов. Эти устройства подходят для приложений с круглыми воздуховодами и ограниченным пространством для установки.

Характеристики производительности:

| Параметр | Диапазон | Воздействие |
|-----------|----------|------------|
| Диаметр | 10-120 см | Больший диаметр снижает производительность на низких частотах |
| Длина | 0,9-3 м | Большая длина улучшает ослабление на низких частотах |
| Толщина облицовки | 2,5-7,6 см | Более толстая облицовка улучшает поглощение |
| Скорость воздушного потока | <12,7 м/с | Более высокие скорости увеличивают регенерированный шум |

### Глушители в поворотах

Объединяя звукоизоляцию с изменением направления, глушители в поворотах имеют направляющие лопатки, облицованные звукопоглощающим материалом. Эти устройства обеспечивают потери при вставке 5-15 дБ при сохранении приемлемых потерь давления благодаря аэродинамическим профилям лопаток.

## Звуковые плены

Акустически облицованные камеры обеспечивают ослабление через множественные отражения и поглощение. Пленум действует как расширительная камера с:

- Резким увеличением площади, вызывающим несоответствие импеданса
- Поглощающей облицовкой на всех внутренних поверхностях
- Достаточным объемом для ослабления на низких частотах

**Критерии проектирования:**

- Минимальный размер пленума: 2-3 раза диаметр воздуховода
- Толщина облицовки: 5-10 см материала плотностью 48-96 кг/м³
- Ориентация входа/выхода: Смещенная, чтобы предотвратить прямой путь звука

**Оценка ослабления:**

```
IL_plenum = 10 × log₁₀(A_plenum / A_duct) + (S × α_avg) / 4V

Где:
A_plenum = Площадь поперечного сечения пленума (м²)
A_duct = Площадь поперечного сечения воздуховода (м²)
S = Площадь внутренней поверхности (м²)
α_avg = Средний коэффициент поглощения
V = Объем пленума (м³)
```

## Облицованные воздуховоды

Внутренне облицованные воздуховоды обеспечивают распределенное ослабление вдоль пути распределения воздуха. Облицовка из стекловолокна воздуховода (обычно 2,5-5 см) прилипает к внутренним поверхностям металлических воздуховодов.

**Ослабление на единицу длины:**

Ослабление собственного шума зависит от геометрии воздуховода и частоты:

| Размер воздуховода | 125 Гц | 250 Гц | 500 Гц | 1000 Гц | 2000 Гц | 4000 Гц |
|-------------------|--------|--------|--------|---------|---------|---------|
| 30×30 см | 0,3 | 0,6 | 1,2 | 2,0 | 2,5 | 2,8 |
| 60×60 см | 0,2 | 0,4 | 0,8 | 1,3 | 1,6 | 1,8 |
| 120×120 см | 0,1 | 0,2 | 0,4 | 0,7 | 0,9 | 1,0 |

Значения в дБ на метр длины облицованного воздуховода.

**Соображения при применении:**

- Устойчивость облицовки к эрозии при скоростях >20,3 м/с требует защитного покрытия
- Устойчивость к влажности критична в приложениях с высокой влажностью
- Огнестойкая облицовка для возвратных воздушных камер согласно IMC Section 603.11
- Толщина облицовки снижает эффективную площадь воздуховода, увеличивая потери давления в системе

## Барьеры и ограждения

Твердые перегородки и ограждения блокируют передачу звука за счет массы и изоляции.

### Потери при передаче

Передача звука через барьеры следует соотношению закона массы:

```
TL = 20 × log₁₀(ρ_s × f) - 42

Где:
TL = Потери при передаче (дБ)
ρ_s = Поверхностная плотность массы (кг/м²)
f = Частота (Гц)
```

Для гипсокартона толщиной 12 мм (ρ_s = 10,7 кг/м²) на частоте 500 Гц:

```
TL = 20 × log₁₀(10,7 × 500) - 42 = 20 × 3,73 - 42 = 32,6 дБ
```

**Эффект совпадения** происходит, когда длина волны изгиба в панели равна длине волны звука, создавая провал потерь при передаче. Критическая частота:

```
f_c = c² / (1.8 × t × c_L)

Где:
c = Скорость звука в воздухе (344 м/с)
t = Толщина панели (м)
c_L = Скорость продольной волны в материале панели
```

### Ограждения оборудования

Полные ограждения, окружающие источники шума, обеспечивают снижение шума на 15-30 дБ при надлежащем проектировании:

- **Панели ограждения**: Минимальная конструкция STC 25-30
- **Вентиляция**: Акустически обработанные отверстия для охлаждающего воздушного потока
- **Доступ**: Уплотненные двери и панели, сохраняющие акустическое уплотнение
- **Виброизоляция**: Изолировать ограждение от оборудования, чтобы предотвратить передачу колебаний через конструкцию

## Регенерированный шум

Собственный шум, генерируемый воздушным потоком через устройства ослабления, ограничивает практические потери при вставке. Физические механизмы включают:

**Шум турбулентного пограничного слоя** от воздушного потока над шероховатыми поверхностями генерирует широкополосный шум с интенсивностью, пропорциональной скорости потока в степени 5-6.

**Вихревое отделение** на разрывах создает тональный шум на дискретных частотах:

```
f_vs = St × V / D

Где:
f_vs = Частота вихревого отделения (Гц)
St = Число Струхаля (обычно 0,2 для цилиндров)
V = Скорость (м/с)
D = Характерный размер (м)
```

**Ограничения проектирования для минимизации регенерированного шума:**

- Максимальная скорость через глушители: 10-12,7 м/с
- Плавные переходы на входе/выходе глушителя
- Адекватный радиус края перегородки (минимум 0,6 см)
- Высокочастотный материал поглощения, обращенный в сторону потока

**Оценка штрафа за собственный шум:**

```
L_regen = 10 + 50 × log₁₀(V/304,8)

Где:
L_regen = Уровень регенерированного шума (дБ)
V = Скорость воздуха (м/с)
```

При скорости 10,2 м/с: L_regen = 10 + 50 × log₁₀(0,0335) = −24 дБ

## Интеграция системы

Эффективное проектирование изоляции требует комплексного анализа:

1. **Идентификация источника**: Охарактеризовать спектры шума оборудования согласно AHRI 370 или данным производителя
2. **Анализ пути**: Рассчитать естественное ослабление воздуховода, отражения концов и эффект помещения
3. **Выбор обработки**: Применить глушители, плены или барьеры для достижения критериев проектирования
4. **Проверка регенерированного шума**: Подтвердить, что собственный шум остается ниже целевых значений проектирования
5. **Учет потерь давления**: Включить потери устройств изоляции в расчет статического давления вентилятора

**Типичные значения потерь давления:**

| Тип устройства | Потери давления |
|---------------|-----------------|
| Глушитель с параллельными перегородками (10,2 м/с) | 37-87 Па на метр |
| Цилиндрический глушитель (10,2 м/с) | 25-62 Па на метр |
| Глушитель в повороте | 25-50 Па |
| Звуковой пленум | 12-37 Па |
| Облицованный воздуховод (на метр) | <2,5 Па |

## Ссылки

- ASHRAE Handbook—HVAC Applications, Chapter 49: Noise and Vibration Control
- ASHRAE Handbook—Fundamentals, Chapter 8: Sound and Vibration
- AHRI Standard 885: Procedure for Estimating Occupied Space Sound Levels in the Application of Air Terminals and Air Outlets

## Связанные темы

- [Ослабление воздуховода](duct-attenuation/)
- [Глушители](silencers/)
- [Барьеры и ограждения](barriers-enclosures/)
