---
title: "Системы ОВКВ в общежитиях и жилых комплексах"
aliases: ["Системы ОВКВ в общежитиях и жилых комплексах"]
weight: 4
description: "Инженерное руководство по проектированию систем ОВКВ в общежитиях и жилых комплексах, включающее индивидуальное регулирование температуры в помещениях, требования к вентиляции санузлов, кондиционирование общих площадей, сравнение типов систем и стратегии управления энергией при круглосуточном жилом использовании."
keywords: "ОВКВ общежитие, ОВКВ жилой комплекс, ОВКВ студенческое жилье, индивидуальное управление, PTAC, 4-трубные фанкойлы, вентиляция санузла, ASHRAE 62.1, вентиляция студенческого жилья, управление энергией в общежитии"
tags: ["ОВКВ общежитие", "ОВКВ жилой комплекс", "ОВКВ студенческое жилье", "индивидуальное управление", "PTAC", "4-трубные фанкойлы", "вентиляция санузла", "ASHRAE 62.1", "вентиляция студенческого жилья", "управление энергией в общежитии"]
---
# Системы ОВКВ в общежитиях и жилых комплексах

Системы ОВКВ в общежитиях и жилых комплексах должны обеспечивать круглосуточное жилое использование с учётом индивидуальных предпочтений теплового комфорта, непрерывных требований вентиляции санузлов и высокой вариативности нагрузок, вызванной непредсказуемым поведением студентов. В отличие от учебных зданий с предсказуемым расписанием, жилые комплексы испытывают пиковые охлаждающие нагрузки в вечерние часы (21:00–00:00), требуют круглогодичной вентиляции для контроля запахов и нуждаются в индивидуальном управлении температурой на уровне каждого помещения для минимизации жалоб. ASHRAE 62.1 устанавливает минимальные нормы вентиляции 5 CFM на человека плюс 0,06 CFM/м² для спальных помещений, с непрерывной вентиляцией санузлов минимум 0,47 м³/ч на унитаз и 0,94 м³/ч на ванну/душевую кабину.

## Сравнение типов систем

### Оконные кондиционеры с электрическим питанием (PTAC)

**Конфигурация:**
- Автономные настенные модули (10,5–17,5 кВт типовая мощность)
- Прямой забор наружного воздуха через стенное отверстие
- Электрическое сопротивление или тепловой насос для отопления
- Индивидуальный термостат управления в помещении

**Преимущества:**
- Минимальная начальная стоимость (2 600–4 350 евро за установленный модуль)
- Полное индивидуальное управление в помещении
- Простое техническое обслуживание (замена всего модуля)
- Не требуется место для центрального оборудования
- Выход из строя влияет только на одно помещение

**Недостатки:**
- Наружный воздух не фильтруется и не кондиционируется перед попаданием в помещение
- Высокие эксплуатационные расходы (EER 9–11 типовой, COP 2,5–3,5 для отопления)
- Плохой контроль влажности
- Значительный уровень шума (45–55 дBA в занятом помещении)
- Стенные отверстия создают проблемы с герметичностью ограждающей конструкции
- Короткий срок службы оборудования (10–12 лет)

**Эксплуатационные расходы (на помещение площадью 23,2 м², годовые):**

$$C_{annual} = \frac{Q_{cool}}{EER \times 1000} \times h_{cool} \times c_e + \frac{Q_{heat}}{COP \times 3.413} \times h_{heat} \times c_e$$

Для типовых условий (охлаждение 12 кВт, 1 000 ч/год охлаждения, 1 500 ч/год отопления, 0,12 евро/кВч):
- Охлаждение: 1 200 кВч/год = 144 евро
- Отопление: 1 600 кВч/год = 192 евро
- **Итого: 336 евро/помещение/год**

### Четырёхтрубные фанкойлы

**Конфигурация:**
- Отдельные трубопроводы для холодной и горячей воды в каждом помещении
- Фанкойл 0,094–0,189 м³/с с 3-скоростным управлением
- Наружный воздух подводится к модулю или через отдельную систему вентиляции
- Индивидуальный термостат с переключением отопление/охлаждение

**Преимущества:**
- Тихая работа (NC 30–35 достижимо)
- Отличное индивидуальное управление
- Высокая эффективность (центральный чиллер/котёл, COP 4–6)
- Фильтрованный наружный воздух
- Возможен контроль влажности
- Больший срок службы оборудования (20–25 лет)

**Недостатки:**
- Более высокая начальная стоимость (7 600–10 900 евро на помещение с распределением)
- Требуется центральная установка (чиллеры, котлы, насосы)
- Трубопроводные проходы через противопожарные конструкции требуют противопожарного герметизирующего материала
- Риск протечек в занятых помещениях
- Задержка переключения в переходные сезоны

**Эксплуатационные расходы (на помещение, годовые):**
- Охлаждение: 700 кВч/год = 84 евро
- Отопление: 900 кВч/год = 108 евро
- Насосы: 150 кВч/год = 18 евро
- **Итого: 210 евро/помещение/год**

**Годовая экономия по сравнению с PTAC: 126 евро/помещение**
**Окупаемость дополнительных затрат:** (6 500 евро) / (126 евро экономии) = **51,6 года**

### Системы переменного расхода хладагента (VRF)

**Конфигурация:**
- Наружные конденсирующие установки, обслуживающие несколько внутренних фанкойлов
- Трубопроводы хладагента к отдельным помещениям (15–64 модуля на систему)
- Возможность рекуперации тепла (одновременное отопление/охлаждение)
- Индивидуальные беспроводные или проводные контроллеры

**Преимущества:**
- Высокая эффективность (EER 14–18, COP 3,5–4,5)
- Рекуперация тепла между помещениями снижает энергопотребление
- Зонированное управление без центральной установки
- Минимальные требования к механическому пространству
- Тихие внутренние модули (NC 25–30)

**Недостатки:**
- Высокая начальная стоимость (8 700–13 000 евро на помещение)
- Сложное управление и пуско-наладка
- Риск утечки хладагента в занятых помещениях
- Соответствие ASHRAE 15 (ограничения по количеству хладагента)
- Ограниченная доступность специалистов по обслуживанию
- Проблемы с шумом наружной установки

**Эксплуатационные расходы (на помещение, годовые):**
- Комбинированное отопление/охлаждение: 950 кВч/год = 114 евро
- **Итого: 114 евро/помещение/год**

**Годовая экономия по сравнению с PTAC: 222 евро/помещение**
**Окупаемость дополнительных затрат:** (9 800 евро) / (222 евро экономии) = **44,1 года**

### Матрица выбора системы

| Критерий | PTAC | 4-трубный фанкойл | VRF |
|-----------|------|-----------------|-----|
| Начальная стоимость (евро/помещение) | 3 250 | 9 800 | 13 000 |
| Эксплуатационные расходы (евро/помещение/год) | 336 | 210 | 114 |
| Стоимость жизненного цикла (20 лет, 5% дисконт) | 18 900 | 15 500 | 16 150 |
| Уровень шума | 45–55 dBA | 30–35 NC | 25–30 NC |
| Индивидуальное управление | Отличное | Отличное | Отличное |
| Сложность обслуживания | Низкая | Средняя | Высокая |
| Подходящий размер здания | < 100 помещений | Любой | > 50 помещений |

**Рекомендация:** Четырёхтрубные фанкойлы обеспечивают оптимальную стоимость жизненного цикла для зданий > 100 помещений с центральной установкой. Системы VRF хорошо подходят для зданий среднего размера (50–150 помещений) без пространства для центральной установки. PTAC остаются приемлемы только для проектов с ограниченным бюджетом или небольших зданий, где эксплуатационные расходы не являются приоритетом.

## Требования к индивидуальному управлению в помещении

### Технические характеристики термостата

**Контрольный диапазон согласно ASHRAE 62.1 Раздел 6.2.7.1:**
- Занимающие должны иметь возможность управлять тепловым комфортом в отдельных помещениях
- Минимальный регулируемый диапазон: 20–24°C
- Максимальное время достижения уставки: 30 минут
- Требование к дифференциалу: минимум 1,7°C между отоплением и охлаждением (соответствие энергетическому кодексу)

**Практические соображения:**
- Ограничивающие диапазоны предотвращают чрезмерное потребление энергии (18–27°C типовое)
- Системы с тепловыми насосами требуют принудительного соблюдения дифференциала для предотвращения включения электрического резистивного подогрева
- Беспроводные термостаты исключают прокладку кабелей, но требуют обслуживания батарей
- Коммуникирующие термостаты обеспечивают центральный мониторинг и управление энергией

### Управление вентиляцией

**Требования ASHRAE 62.1-2022 для спальных помещений в общежитиях:**

$$V_{min} = R_p \times P_z + R_a \times A_z$$

Где:
- $R_p$ = 5 CFM на человека (Таблица 6-1, спальные помещения)
- $R_a$ = 0,06 CFM/м²
- $P_z$ = проектная численность (обычно 2 человека на помещение)
- $A_z$ = площадь помещения (м²)

**Пример расчёта (23,2 м² двухместное помещение):**

$$V_{min} = 5 \times 2 + 0,06 \times 250 = 10 + 15 = 25 \text{ CFM} = 0,118 \text{ м³/с}$$

**Варианты реализации:**
1. **Постоянный объём наружного воздуха** в каждое помещение через отдельный воздуховод
2. **Рециркуляционный воздух** из коридора (требует компенсации наружного воздуха в коридор)
3. **Забор наружного воздуха PTAC** (нефильтрованный, некондиционированный)
4. **Центральная система подготовки воздуха (DOAS)** с отдельным распределением вентиляции

**Давление в коридоре:**
- Поддерживать +0,05–0,12 кПа относительно помещений
- Предотвращает передачу запахов между помещениями
- Подача воздуха = сумма вытяжки из помещений + инфильтрация + рециркуляционный воздух из помещений

## Вентиляция санузлов

### Минимальные расходы вытяжки

**ASHRAE 62.1 Таблица 6-4 (жилые помещения):**
- Унитаз: 0,47 м³/ч на прибор, непрерывно или при наличии людей
- Ванна/душ: 0,94 м³/ч на прибор, непрерывно или при наличии людей
- «Непрерывно» определяется как работа 24/7 или усреднение за 24 часа

**IMC Раздел 403.3.2:**
- Санузлы: 0,94 м³/ч прерывисто ИЛИ 0,38 м³/ч непрерывно
- Допускает усреднённую вентиляцию с управлением

**Типовой жилой номер в общежитии (2 человека с приватным санузлом):**
- 1 унитаз: 0,47 м³/ч
- 1 душевая кабина: 0,94 м³/ч
- **Итого: 1,41 м³/ч на санузел**

Для групповых санузлов (10 приборов):
- 10 унитазов × 0,47 м³/ч = 4,7 м³/ч
- 10 душевых кабин × 0,94 м³/ч = 9,4 м³/ч
- **Итого: 14,1 м³/ч минимум**

### Проектирование системы вытяжки

**Размер воздуховода (метод равного падения давления, 0,5 Па/30 м):**

Для вытяжки 1,41 м³/ч из санузла:
- Воздуховод 100 мм: 5,7 м/с (чрезмерный шум)
- Воздуховод 125 мм: 3,6 м/с (приемлемо)
- Воздуховод 150 мм: 2,6 м/с (предпочтительно для тихой работы)

**Рекомендуемые максимальные скорости:**
- Ответвлённые воздуховоды: 3,0 м/с
- Магистральные воздуховоды: 4,6 м/с
- Выброс на крышу: 6,1 м/с минимум (предотвращение рециркуляции)

**Стратегии управления вытяжным вентилятором:**

1. **Непрерывная работа:** Простейший вариант, наибольшее потребление энергии, буквальное соответствие коду
2. **Управление по наличию людей:** Датчик движения активирует минимум кода при наличии людей
3. **Усреднённая вентиляция:** Работа на сниженном расходе (50% от кода) непрерывно, увеличение при использовании душа
4. **Управление по влажности:** Поддержание RH < 60% для предотвращения плесени

**Сравнение энергопотребления (на санузел, годовое):**

| Стратегия | Часы/год | Средний расход, м³/ч | Мощность вентилятора, Вт | кВч/год | Стоимость (0,12 евро/кВч) |
|-----------|----------|-------------|---------------|---------|------------------|
| Непрерывно 1,41 м³/ч | 8 760 | 1,41 | 4,5 | 39 | 4,7 евро |
| По наличию людей | 4 380 | 1,41 | 4,5 | 20 | 2,4 евро |
| Усреднённо (0,94 м³/ч непр.) | 8 760 | 0,94 | 3,0 | 26 | 3,1 евро |
| По влажности | 3 000 | 1,41 | 4,5 | 13 | 1,6 евро |

**Рекомендация:** Управление по влажности с уставкой RH 55–60% обеспечивает соответствие коду, предотвращение плесени и минимальное потребление энергии.

## Кондиционирование общих площадей

### Вестибюли и гостиные

**Проектные соображения:**
- Высокая плотность занятости в пиковые часы (0,05 чел/м² типовая)
- Большие остекленённые площади создают солнечные нагрузки и проблемы в периметральных зонах
- Круглосуточное занятие требует непрерывного кондиционирования
- ASHRAE 62.1: 5 CFM на человека + 0,06 CFM/м² минимум вентиляции

**Рекомендации по системам:**
- Крышные установки (RTU) с VAV и доогревом для больших помещений (> 465 м²)
- Тепловые насосы для помещений среднего размера (93–465 м²)
- Радиационные потолочные панели для помещений с высокими потолками (улучшенный комфорт, меньше расслоения)

**Управление по наличию людей:**
- Датчики CO₂ модулируют наружный воздух (спрос-ориентированная вентиляция)
- Ночная переустановка: 13°C отопление, 29°C охлаждение
- Датчики движения отключают кондиционирование через 30 минут отсутствия занятости

### Учебные комнаты и компьютерные классы

**Охлаждающие нагрузки:**
- Студенты: 293 кДж/ч на человека (сидячая деятельность)
- Компьютеры: 1,17–1,76 кВт на рабочее место (монитор + ПК)
- Освещение: 10,7–16,1 Вт/м² светодиод
- Итого: 583–933 кДж/ч на м²

**Требования вентиляции:**
- Учебные комнаты: 5 CFM на человека + 0,06 CFM/м² (как в учебных классах)
- Компьютерные классы: могут требовать дополнительной вытяжки для тепла оборудования

**Пример (46,5 м² учебная комната, 25 занимающих):**

$$V_{min} = 5 \times 25 + 0,06 \times 500 = 125 + 30 = 155 \text{ CFM} = 0,732 \text{ м³/с}$$

**Охлаждающая нагрузка:**

$$Q_{total} = 293 \times 25 + 1 176 \times 1.2 + 47 \times 400 = 13 816 \text{ кДж/ч}$$

**Рекомендация:** Обеспечить отдельную установку (RTU или тепловой насос), обслуживающую учебные помещения отдельно от спальных, для возможности функционирования в расширенные часы без кондиционирования пустых помещений.

### Прачечные

**Источники тепла и влаги:**
- Стиральные машины: 1,76 кВт электронагрева (минимальная нагрузка на помещение, большая часть в канализацию)
- Сушилки: 5,88 кВт электронагрева + 0,0019 м³/с влаги на машину
- Занятость: преходящая, 5–10 человек в пиковые часы

**Требования вентиляции:**
- Вытяжка сушилок: 0,188 м³/с на машину (по документации производителя, не кондиционированный воздух)
- Вытяжка помещения: 0,028 м³/с на м² для удаления остаточной влаги и тепла
- Поддерживать отрицательное давление относительно соседних помещений

**Охлаждающая нагрузка (10 сушилок, 93 м²):**
- Сушилки: 10 × 5,88 кВт × 3,6 = 211,7 МДж/ч
- Латентное (влага): 10 × 0,00189 м³/с × 1 000 кг/м³ × 2 500 кДж/кг = 47,3 МДж/ч
- Занимающие: 10 × 530 кДж/ч = 5,3 МДж/ч
- **Итого: 264,3 МДж/ч (22 кВт)**

**Проектирование системы:**
- Отдельная RTU или сплит-система для прачечной
- 100% наружный воздух компенсирует вытяжку сушилок (0,188 м³/с на 10 машин)
- Косвенное испарительное охлаждение (экономайзер) для снижения нагрузки на компрессор
- Вентиляторы перемешивания воздуха для улучшения комфорта зимой

## Стратегии управления энергией

### Расписание занятости/незанятости

**Проблема:** Общежития не имеют истинных периодов незанятости (круглосуточное жилое использование).

**Подход:**
1. **Индивидуальное управление в помещении:** Студенты регулируют уставку в соответствии с личными предпочтениями, без центрального переопределения
2. **Общие площади:** Ночная переустановка 00:00–06:00 (13°C отопление, 29°C охлаждение)
3. **Вытяжка санузлов:** Управление по влажности снижает время работы
4. **Горячее водоснабжение:** График циркуляционного насоса – сокращение циркуляции до 02:00–06:00

**Годовая экономия энергии (здание из 200 помещений):**
- Переустановка общих площадей: 15% снижение = 21,0 МВч = 2 520 евро
- Управление вентиляцией: 40% снижение = 14,0 МВч = 1 680 евро
- Циркуляция ГВС: 30% снижение = 9,3 МВч = 1 116 евро
- **Итого: 5 316 евро/год**

### Учёт и мониторинг

**Учёт на уровне здания:**
- Электроснабжение в целом (счётчик коммунального предприятия)
- Холодная вода BTU-счётчик (при районном холодоснабжении)
- Горячая вода BTU-счётчик (при районном теплоснабжении)
- Газ счётчик для котлов (при собственной генерации)

**Рекомендуемое подсчётное разделение:**
- Системы ОВКВ отдельно от электрических потребителей (выявление ОВКВ vs поведение занимающих)
- Общие площади отдельно от спальных помещений
- Горячее водоснабжение отдельно от обогрева помещений

**Преимущества:**
- Сравнение производительности с подобными зданиями (CBECS, портфель кампуса)
- Выявление аномальных моделей потребления
- Поддержка инициатив экологического образования студентов

**Данные сравнения (источник: CBECS 2018, общежития):**
- Индекс энергопотребления (EUI): 215 кДж/м²/год медиана
- Энергия ОВКВ: 38% от общего (95 кДж/м²/год)
- Энергия ГВС: 22% от общего (55 кДж/м²/год)

### Сезонная оптимизация

**Переходный период (наружная температура 13–21°C):**
- Максимизация свободного охлаждения через экономайзер (RTU общих площадей)
- Системы фанкойлов: отключение чиллера, охлаждение через наружный воздух подачи AHU
- Системы с тепловыми насосами: естественная вентиляция через открывающиеся окна (если допускает норма)

**Летняя ночная вентиляция:**
- Работа AHU общих площадей на 100% наружном воздухе 02:00–06:00
- Предварительное охлаждение тепловой массы здания перед пиковыми дневными нагрузками
- Оценённая экономия: 8–12% энергии охлаждения в мягком климате

**Зимний контроль влажности:**
- Снижение наружного воздуха до кодовых минимумов при наружной температуре < −7°C
- Мониторинг RH в помещениях для предотвращения чрезмерного высушивания (целевое 30–50% RH)
- Увлажнение редко требуется в общежитиях (естественное образование влаги от занимающих)

## Заключение

Успешное проектирование систем ОВКВ в общежитиях требует уравновешивания ограничений по начальной стоимости, индивидуального управления комфортом, обязательной вентиляции по нормам и долгосрочной энергетической эффективности. Четырёхтрубные фанкойлы обеспечивают оптимальную стоимость жизненного цикла для крупных зданий, в то время как PTAC остаются жизнеспособны для меньших объектов несмотря на более высокие эксплуатационные расходы. Непрерывная вытяжка санузлов с управлением по влажности отвечает требованиям ASHRAE 62.1 при минимизации отходов энергии. Общие площади выигрывают от расписания по наличию людей и спрос-ориентированной вентиляции. Надлежащий выбор системы и управление энергией могут снизить эксплуатационные расходы на 30–40% по сравнению с проектами, соответствующими минимуму кода, при улучшении комфорта и удовлетворённости занимающих.
