Если вы не провели гидравлический расчет, проект отопления коттеджа может оказаться слишком дорогим. Почему? Из-за слишком большого количества радиаторов, которые съедают ваши деньги моментом.

В процессе расчета определяется сопротивление отопительной системы, диаметры трубопроводов и мощность насоса. В итоге вы знаете, какое оборудование необходимо, чтобы сэкономить и качественно обогреть дом.

Для проведения подсчета вам потребуется предоставить информацию о

* материалах, из которых произведен обычный трубопровод или трубопровод теплого пола;  
* местах размещения стояков отопления;  
* функциях каждого из помещений;  
* температуре в каждой комнате.

### КАКУЮ СХЕМУ ВЫБЕРЕТЕ ВЫ?

Еще один важный момент – выбор схемы системы обогрева. Проект отопления частного дома может составляться из расчета на четыре вида схем:

* вариант с верхней или нижней подводкой;  
* вариант горизонтальный или вертикальный;  
* вариант однотрубный или двухтрубный;  
* вариант тупиковый или попутный.

### ЧТО ВЫ ПОЛУЧАЕТЕ В ИТОГЕ?

Проект системы отопления частного дома состоит из двух частей – текстовой и чертежной.

Текстовая часть представлена пояснительной запиской, в которой расписываются общие характеристики системы, описание оборудования и прочее.

Чертежная часть состоит из целого комплекта документов: 

* схема размещения всех элементов системы;  
* подробный чертеж отопительного оборудования и его размещения на карте дома;  
* чертежа зон обслуживания и размеров трасс;  
* обвязка узлов в подробностях.

Если дом занимает несколько сотен или тысяч метров, вы спокойно можете обращаться к нам за проектированием отопительной системы.

Ориентировочный срок выполнения проекта небольшого дома (до 300 м) – 10 рабочих дней. Срок подготовки бумаг для отопления обширных владений (от 1000 до 2000 м) – до 45 рабочих дней. Если дом превышает 2000 м, тогда сроки оговариваются в индивидуальном порядке.

Подробную консультацию о ценах и особенностях проектировки вы получите немедленно.

При расчете системы отопления нужно учитывать также, какой тип котла используется для обогрева коттеджа.

### ЧТО СЛЕДУЕТ ЗНАТЬ ОБ ОТОПИТЕЛЬНЫХ КОТЛАХ?

Расчет радиаторов отопления начинается с вида котла, который используется для обогрева.

Во-первых, дровяные котлы отопления при относительно невысокой стоимости довольно неудобны в эксплуатации. Они требуют регулярной топки – 3-4 раза в день. К тому же, теплоотдача устройств носит циклический характер. И что самое неприятное: колебание температур в течение суток может составить 3-5 градусов.

Во-вторых, электрические котлы съедают огромное количество энергии. В-третьих, жидкотопливные варианты не так привлекательны в экологическом плане.

В-четвертых, газовые котлы отопления чрезвычайно просты в использовании и не требуют запасов горючего вещества. В сравнении с центральным отоплением, данные котлы экономят до 20-30% ваших денег. При этом их КПД равняется 95%, что также невероятно выгодно.

## КАК ПРОИЗВЕСТИ УПРОЩЕННЫЙ РАСЧЕТ ОТОПЛЕНИЯ ДОМА?

Расчет системы отопления производится с учетом двух главных факторов:

* площади помещения или S;  
* удельной мощности котла в расчете на 10 кв.м или W.

Обратите внимание на то, что \>расчет отопления и мощность котла напрямую зависят от таких факторов, как на климатические характеристики региона.

Возьмем, к примеру, расчет отопления частного дома на 100 кв.м. Для Беларуси показатель удельной мощности составляет 0,8-1 кВт, поэтому формула будет выглядеть следующим образом:

W (котла) \= 100 х 0,8 / 10 \= 8 (кВт)

### КАК ПРОИЗВЕСТИ РАСЧЕТ РАДИАТОРОВ ОТОПЛЕНИЯ ЧАСТНОГО ДОМА?

Теперь, когда вы знаете тип котла и необходимый уровень мощности, можно приступить к расчету секций радиатора.

Расчет системы отопления для конкретно взятой комнаты производится с учетом параметров:

* площадь самой комнаты – радиатор отапливает конкретное помещение, поэтому он должен подбираться индивидуально под каждую комнату;

Важно\! Обратите внимание на тот факт, что в формуле должны фиксироваться помещения, которые вы оставили без отопления. Если коридор или кладовка не оснащаются радиаторами, это значит, некоторое количество тепла будет утрачено на их обогрев. Расчет отопления не будет эффективным в нужной мере.

* коэффициент 100 – это 100 Вт мощности на 1 кв метр помещения;  
* мощность одной секции отопительного радиатора;

Важно\! Мощность определяется материалом, из которого произведен радиатор. Например, стальной трубчатый радиатор имеет мощность 85 Вт, чугунный – 110 Вт, алюминиевый радиатор – 175-199 Вт; биметаллический – 199 Вт, анодированный – 216 Вт.

Например, расчет системы отопления комнаты в 30 кв.м выглядит следующим образом. Отметим, что радиатор выполнен из биметалла и, значит, имеет мощность 199 Вт.

30 х 100 / 199 \= 15 секций.

Но\! Если комната располагается на углу или в торце здания, стоит умножить получившееся число на 1,2. И тогда получиться 18 секций.

### КАК ПРАВИЛЬНО МОНТИРОВАТЬ РАДИАТОРЫ, ЧТОБЫ НЕ ИСКАЗИТЬ СИСТЕМУ РАСЧЕТА ОТОПЛЕНИЯ ЧАСТНОГО ДОМА

Монтаж радиаторов предполагает строгие требования к установке:

* установка точно под окнами – только так теплый воздух сможет не пропускать в комнату холодный;  
* центр прибора должен приходиться на центральную точку окна. Максимальная погрешность составляет всего 20 мм;  
* все приборы во всех комнатах устанавливаются на одном уровне;  
* от радиатора до пола расстояние должно быть не менее 50 мм;  
* от радиатора до подоконника расстояние – более 50 мм.

В противном случае произведенный расчет не даст ожидаемого результата.

Компания Инженер предлагает точный расчет и разработку проекта системы отопления по самым приемлемым ценам. 

Наши специалисты ответят на все ваши вопросы и подробно проконсультируют по всем видам работ, выполняемых нашими специалистами. К каждому клиенту мы находим индивидуальный подход. Звоните, мы всегда рады вас слышать\!

##     Уничтожение вредных частиц в воздухе

# Уничтожение вредных частиц в воздухе

Уничтожение плесень, газ, бактерии, летучие органические соединения, споры, вирусы, дым, плесень, химические вещества, дрожжи, грибки, аллергены и многое другое...

Основанный на термодинамике механизм, уничтожающий все вредные частицы в воздухе на молекулярном уровне. Независим от всех типов частиц в воздухе и их мутаций, эффективно создавая здоровую и обеззараженную среду. Однократный проход — 100% уничтожение — без побочных продуктов. Фильтры не требуются.

Включает ряд интеллектуальных датчиков:

Вирус

Форма

ТВОС

PM2,5

pm10

Бактерии

НСНО

Аллергены

eCO2

Влажность

Температура

Воздух из комнаты резко нагревается, высушивается и сжимается в камеру, чтобы течь через ряд туннелей, которые действуют как полоса препятствий.

По мере того, как они ускоряются, микроорганизмы в воздухе подвергаются огромному стрессу, который разрушает белки, из которых они состоят, на молекулярном уровне.

Таким образом, все микроорганизмы быстро уничтожаются, а воздух стерилизуется.

Воздух, выходящий из камеры, быстро охлаждается и повторно увлажняется, чтобы его можно было направить обратно в помещение чистым и здоровым.

Результаты независимых лабораторных испытаний

Бактерии \- Бациллы

Испытательная лаборатория:

HYlabs

100% нейтрализовано

Вирусы Тобамо

Испытательная лаборатория:

Бактохим

100% нейтрализовано

Коронавирусы

Испытательная лаборатория:

HYlabs

100% нейтрализовано

Аллерген \- пылевой клещ

Испытательная лаборатория:

HYlabs

100% нейтрализовано

 

УФ-С/УГВИ

Основная неисправность:

Неэффективен против спор плесени и бактерий.

Эффективность требует очень длительного воздействия

ГИДРОКСИЛ И H2O2

Основная неисправность:

активные формы кислорода (АФК) могут нанести вред людям, подвергшимся воздействию

Токсичные побочные продукты

ИОНИЗАЦИЯ

Основная неисправность:

Вероятно образование озона

осаждение частиц в дыхательных путях увеличивается по мере того, как частицы становятся заряженными

НЕРА-фильтры

Основная неисправность:

Обычный имитатор вируса, может проникать через HEPA.

##     Энергосберегающие технологии

# Энергосберегающие технологии

Проблема энергосбережения при эксплуатации зданий должна и начинает решаться по всей цепочке производства и потребления энергии, начиная с источника теплоснабжения и кончая учетом расхода воды, тепла и энергии потребителем. Но теплозащита зданий, использование энергосберегающего строительного оборудования тоже вносит свою лепту в решение проблемы энергосбережения, и немалую. 

Финский опыт, а Финляндия по климату сравнима с Беларусью, показывает, что расходы на энергосбережение берет на себя государство, потому что лучше энергию экономить, чем покупать за рубежом. Но расходов мало, нужно, чтобы понятие “энергоэффективное здание” стало эталоном современной архитектуры. Круг проблем, возникающих при проектировании и возведении энергоэффективных зданий, был определен специалистами еще в середине 70-х годов. Тогда была оптимизирована форма сооружения, затем оптимизировали теплоизоляцию здания и объемно-планировочные решения. Когда подошла очередь вентиляции, были использованы вентилируемые окна и вентиляция через перекрытия. Рассматривались конструкции специальных воздуховодов, наполненных адсорбирующей запахи солью. Внедрили даже компьютерную систему управления, регулируемой освещенности в помещении. Поскольку основным строительным материалом было стекло, даже потолки были стеклянными, отражающими свет ради экономии на освещении. 

Интересно был решен вопрос с солнцезащитой – когда солнце высоко, солнцезащитная система отсекала поступление солнечной радиации, а в зимнее время при косом солнце пропускала всю солнечную энергию внутрь. Была предусмотрена система аккумулирования тепла в фундаменте и утилизации тепла с помощью тепловых насосов. Эти решения до сих пор остаются иновационными. Одно из первых, большое, энергосберегающее здание в мировой практике \- это стадион в Саппоро. Оно имело новые аэродинамические характеристики, что позволяло вентилировать его наружным воздухом в любое нужное время. Были внедрены системы климатизации с раздачей воздуха снизу – для зрителей, и сверху – для центрального ядра. Во Франкфурте энергосберегающее здание было окружено по периметру садами, аккумулирующими солнечную энергию. Появились энергосберегающие здания в США, правительство выделило миллиард долларов на превращение Калифорнии в энергоэффективный штат со столицей в Сокраменто. Там используется энергия солнца и ветровая энергия, тепловые насосы поставили не только в строящихся зданиях, но и в существующих. Сейчас в одной только Финляндии построено около 200 энергосберегающих зданий. В Швеции существуют целые микрорайоны из таких домов. У нас, в Никулино-2, построено такое здание. Оно потребляет вдвое меньше энергии за счет использования тепловых насосов и тепла грунта, которое образуется при утилизации тепла.  
Из всего перечисленного видно, что ***Энергосберегающие технологии в строительстве*** – это энергетическая система, все составляющие которой взаимосвязаны. В единой энергетической системе существуют три подсистемы. Первая учитывает влияние климата на оболочку здания. Вторая – тепловая защита самой оболочки. Третья – внутренняя энергия, потребляемая инженерным оборудованием. 

Чтобы влияние климата свести к минимуму, нужно выбрать оптимальную форму здания, ориентировать его так, чтобы зимой оно получало необходимое солнечное тепло и свет, при этом стояло бы торцом к розе ветров. Если проектировщик или архитектор добивается снижения расходов на отопление, то к розе ветров здание должно стоять торцом, а если архитектор добивается снижения нагрузки на системы кондиционирования здания в южных широтах, то ориентацией он может снизить влияние солнечной радиации. Средства теплозащиты здания также повышают его энергоэффективность, в свою очередь, функционирование тепловой оболочки здания также зависит от того, как оно ориентировано. 

Климатические системы, создающие микроклимат в помещении, должны оптимизировать потребление энергии. Добиться этого можно, последовательно находя оптимальное распределение энергии по помещениям и потом подбирая оборудование, обеспечивающее нужное распределение. Так что архитектор располагает здание, руководствуясь параметром энергосбережения, находит оптимальную для обеспечения этого заказа конструкцию здания и дизайн. 

Инженер, преследуя те же цели, выбирает источники теплоснабжения, системы вентиляции и кондиционирования, структуру теплоизоляции и систему управления инженерным оборудованием. Даже если такое здание не будет построено, останется в проекте, практика проектирования энергоэффективных сооружений обогатится еще одним оптимальным решением проблемы энергосбережения.

Проблема энергосбережения при эксплуатации зданий должна и начинает решаться по всей цепочке производства и потребления энергии, начиная с источника теплоснабжения и кончая учетом расхода воды, тепла и энергии потребителем.

# О нас

Технологии в климатической технике быстро развиваются, мы совершенствуемся вместе с ними. Постоянно обновляется спектр оборудования и услуг, ориентируясь на проверенные технологии, поддерживается высокое качество работы. При обращении к нам, Вы получите грамотную техническую поддержку на всех этапах работы: от консультации при подготовке проекта, до поставки, монтажа оборудования и сдачи в эксплуатацию. Сегодня мы предлагаем клиентам и партнерам профессиональные услуги в областях: отопления, вентиляции, кондиционирования, автоматизации.

## Стажировки

**Германия** \- заводы отопительного, котельного, вентиляционного оборудования, международные выставки по топлению, вентиляции, кондиционированию и сантехнике  
**Италия** \- международные выставки по топлению, вентиляции, кондиционированию и сантехнике  
**Бельгия** \- завод по производству систем кондиционирования с лабораторией  
**Швеция** \- завод по производству систем вентиляции с лабораторией, проектный институт с реализованными системами отопления, вентиляции и кондиционирования, школа с реализованными системами отопления, вентиляции и кондиционирования  
**Финляндия** \- завод по производству тепловых пунктов c автоматизацией  
**Польша** \- завод по производству пластиковой трубы с центром обучения проектированию  
**Москва** \- международные гостиничные операторы  
**Турция** \- проектный институт отопления, вентиляции и кондиционирования  
**Азербайджан** \- проектный институт 

* Сотрудничество при работе над проектами со следующими компаниямиООО «Инвестиционная группа «С.А. и К.»  [http://www.ca-group.ru/](http://www.ca-group.ru/) Оказание услуг по комплексному управлению проектами на всех стадиях его реализации   
* NBBJ Ltd  [http://www.nbbj.com/](http://www.nbbj.com/) \- Разработчик градостроительной и архитектурной концепции.   
* Ramboll UK [http://www.ramboll.co.uk/](http://www.ramboll.co.uk/) \- инженерное сопровождение при разработке градостроительной и архитектурной концепции.   
* Воробьев и Партнеры [http://www.varabyeu-partners.com/](http://www.varabyeu-partners.com/) \- сопровождение разработки градостроительной концепции.   
* ОАО «КБ ВиПС» [http://kbvips.ru/](http://kbvips.ru/) разработка проектной документацииЗАО «Горпроект» [http://gorproject.ru/](http://gorproject.ru/)  \- разработка проектной документации   
* ЗАО РКСС \- разработка проектной документации по системам связи, сигнализации и автоматизации  
* РУП «Институт БелНИИС» [http://www.belniis.by/](http://www.belniis.by/) \- научно-техническое сопровождение проектирования и строительства.   
* ЗАО «Impuls LT [http://impuls.lt/](http://impuls.lt/) – оператор спортивного центра   
* Carlson Rezidor Hotel Group [http://carlsonrezidor.com/](http://carlsonrezidor.com/) – оператор гостиницы   
* Sun Medical Center \- консультант по медицинскому центру   
* ОАО «Газпром трансгаз Беларусь» \- филиал по строительству многофункционального комплекса  
* ООО «Газпром торгсервис» \- консультант по общественному питанию   
* Colliers International Group Inс [http://www.colliers.com](http://www.colliers.com/) – консультант   
* ENERGOPROJECT OPREMA A.D. BEOGRAD \- проектирование и строительство Энергоцентра   
* AECOM (ООО «АИКОМ», офис в г.Москва) – Разработка проектной документации  
* STEP LOGIC [https://step.ru/directions/engineering-infrastructure/](https://step.ru/directions/engineering-infrastructure/) \- Разработка проектной документации ОВК и ВК  
* ООО "МГ Дизайн" \- Разработка проектной документации ОВК  
* Rizzani de Eccher [http://www.rizzanideeccher.com/](http://www.rizzanideeccher.com/) \- Разработка проектной документации 

Миссией нашей компании является создание проектов соответствующих пожеланиям заказчика, энерогосберегающим технологиям и сочетанию цена-качество.

C 2011 года успешно оказываются следующие услуги, в том числе и на объектах площадью более 200 000 м2:

* Управление процессом реализации строительных проектов со стороны Заказчика;  
* Определение количества и оценка стоимости ресурсов, требуемых для реализации проекта;  
* Разработка бюджета проекта и контроль его исполнения;  
* Сбор исходно-разрешительной документации, ее оптимизация (получение технических условий, заключений, разрешений и т.п.);  
* Выбор проектной организации для выполнения разработки проектно-сметной документации;  
* Формирование задания подрядным организациям на выполнение поручаемых им работ;   
* Техническое руководство проектными работами при проектировании объекта;  
* Осуществление контроля за техническим уровнем принимаемых проектных решений, экономичным расходованием средств на проектно-изыскательские работы;  
* Планирование и координация проектных работ;  
* Согласование проектно-сметной документации;  
* Выбор подрядных организаций;  
* Контроль за качеством выполняемых строительно-монтажных работ соответствия их проектно-сметной документации;  
* Контроль за своевременным и целевым использованием финансовых средств;  
* Участие в претензионной работе;

## Реквизиты компании

Ниже приведены реквизиты компании, в случае необходимости получения дополнительных документов: свидетельства о государственной регистрации, идентификационного номера налогоплательщика вы можете обратиться. 

| Полное наименование: | ИП Гантман Евгений Михайлович |
| :---- | :---- |
| **УНП:** | 191165411, зарегистрирован 24.03.2015 Минским горисполкомом |
| **Торговый реестр Республики Беларусь:** | Зарегистрирован 04.08.2021 г. № 515899 по адресу ул. Чюрлениса 8-47 |
| **Юридический адрес:**  | 220017, г. Минск, ул. Неманская, д. 3, кв. 44 |
| **Фактический адрес:** | 220116, г. Минск, ул. Чюрлениса, д. 8 |
| **Телефон, факс:** | telegram: @tachys |
| **Электронная почта:** | mail@ingener.by |
| **Сайт:** | [https://ingener.by](https://ingener.by/) |
| **Банковские реквизиты:** | IBAN: BY33UNBS30130313400070000933 в Белорусских рублях в ЗАО «БСБ Банк»,  г. Минск, пр. Победителей, 23, корп. 3, код UNBSBY2X  IBAN: BY06UNBS30130313400070000643 в Российских рублях Номер корреспондентского счета 30111810300000000764  Банк-корреспондент  ПУБЛИЧНОЕ АКЦИОНЕРНОЕ ОБЩЕСТВО«СБЕРБАНК РОССИИ»БИК 044525225ИНН 7707083893SWIFT: SABRRUMM Банк получателя  ЗАО «БСБ Банк»  SWIFT: UNBS BY 2X  Номер счета получателя BY06UNBS30130313400070000643 Получатель ИП Гантман Евгений Михайлович Назначение платежа За…..по договору…….   |
|  **Режим работы:** | Пн. – Пт.: с 9:00 до 17:30 Сб. \- Вс.: выходные |

## История

2020

ООО "Инвестиционная группа С.А. и К." 

* Формирование задания подрядным организациям на выполнение поручаемых им работ и обеспечение этих организаций необходимыми исходными данными.  
* Техническое руководство проектными работами при проектировании объекта  
* Осуществление контроля за техническим уровнем принимаемых проектных решений, экономичным расходованием средств на проектно-изыскательские работы, сроками разработки проектно-сметной документации.  
* Анализ и оценка рисков по предлагаемым Генеральным проектировщиком и иным участникам Проектирования проектных решений; Принятие решений о внесении изменений в принятые проектные решения в сроки, установленные соответствующим регламентом, в целях недопущения задержки Проектирования. Организация внесений соответствующих изменений в проектную документацию  
* Сопровождение прохождения проектной документации государственной экспертизы: организация совещаний с экспертами, рассмотрение проекта заключения, постановка задач по устранению замечаний; контроль за устранением замечаний государственной экспертизы; сопровождение выпуска заключения государственной экспертизы.  
* Контроль и обеспечение исполнения Генеральным проектировщиком и иными участниками Проектирования, договорных обязательств, включая услуги авторского надзора, подтверждение фактического завершения этапов проектно-изыскательских работ (сроки, исполнительная документация, отчеты, соблюдение регламентов), в том числе анализ и согласование регулярных отчетов Генерального проектировщика и иных участников Проектирования  
* Инициация, подготовка и проведение технических совещаний, ведение протоколов и доведение их до всех участников Проекта в соответствии с Регламентами Проекта, контроль исполнения принятых на совещаниях решений, урегулирование с участниками Проектирования разногласий, предъявление претензий к Генеральному проектировщику и иным участникам Проектирования при невыполнении или ненадлежащем выполнении договорных обязательств  
* Согласование привлекаемых Заказчиком, Генеральным проектировщиком и иными участников Проектирования Субпроектировщиков и специализированных Консультантов  
* Контроль за объемами работ и услуг, предоставляемых Генеральным проектировщиком и иными участниками Проектирования в рамках Договоров и дополнительных соглашений к ним, анализ необходимости их выполнения и достаточности, в целях получения положительного заключения государственной экспертизы, иных государственных органов и производства строительно-монтажных работ  
* Обнаружение технических проблем и предоставление решений для более сложных проектов, включая связанные с ними затраты и подробные показатели труда и ресурсов.  
* Разработка рекомендаций по улучшению сооружений с целью повышения их энергоэффективности, надежности и производительности.  
* Координация работы и взаимодействие с поставщиками и субподрядчиками для обеспечения надлежащего качества исполнения работ и соблюдения условий контрактов.  
* Исполнение обязанностей технического эксперта и советника от имени организации / компании.  
* Участие в рассмотрении и согласовании с генеральной подрядной строительной организацией проектно-сметной документации.  
* Решение вопросов, возникающих в процессе проектирования и строительства, ввода в действие объекта, освоения проектных мощностей.  
* Организация работы по устранению обнаруженных дефектов проектно-сметной и другой технической документации, а также по учету расходования утвержденных смет.

BIM координатор ООО "Инвестиционная группа С.А. и К." 

* присвоение обнаруженных геометрических пересечений соответствующим лицам, ответственным за данную модель,  
* группировка и логическое именование коллизий для облегчения идентификации,  
* отчеты о коллизиях с соответствующими членами команды проекта,  
* проверка правильности информации, введенной в модель,  
* проверка полноты и точности всех экспортированных данных из модели,  
* настройка моделей для всех дисциплин, чтобы гарантировать, что используется правильная система координат и модели совпадают,  
* создание и настройка шаблонов дизайна в инструментах моделирования,  
* создание решений для улучшения рабочего процесса с моделями,  
* создание семейств элементов или внутренней библиотеки элементов в рамках проекта,  
* участие в учредительных встречах, чтобы убедиться, что все понимают процесс BIM,  
* участие во встречах с клиентами и другими лицами в качестве «эксперта по BIM» в организации,  
* установление повестки дня для регулярных координационных встреч,  
* перевод моделей на новые версии ПО   
* BIM Координация и ежедневное управление наборами данных / рабочих процессов проекта BIM и настройка проекта  
* Техническое управление наборами данных BIM проекта  
* Управляйте и поддерживайте контент проекта и источник дополнительного контента для проектных групп  
* Помощь в технической реализации проектов BIM в роли координации CAD и BIM  
* Оказывать техническую поддержку проектной группе для программных приложений, позволяющих BIM  
* Предоставлять индивидуальное обучение проектным командам по рабочим процессам «передовой практики» по мере необходимости.  
* Обеспечение обучения проектной группы в программном обеспечении BIM, позволяющем использовать приложения  
* Подготовка учебной документации для конкретного проекта и плана выполнения BIM проекта  
* Рассмотрение отчетов о конфликтах с командой проекта и генеральным подрядчиком и руководство этим процессом при необходимости  
* Руководство регулярными переговорами между командами разработчиков  
* Разработка скриптов Dynamo

2009-2015

Частные заказчики

* Управление процессом реализации строительных проектов со стороны Заказчика;  
* Определение количества и оценка стоимости ресурсов, требуемых для реализации проекта;  
* Разработка бюджета проекта и контроль его исполнения;  
* Сбор исходно-разрешительной документации, ее оптимизация (получение технических условий, заключений, разрешений и т.п.);  
* Выбор проектной организации для выполнения разработки проектно-сметной документации;  
* Формирование задания подрядным организациям на выполнение поручаемых им работ;   
* Техническое руководство проектными работами при проектировании объекта;  
* Осуществление контроля за техническим уровнем принимаемых проектных решений, экономичным расходованием средств на проектно-изыскательские работы;  
* Планирование и координация проектных работ;  
* Согласование проектно-сметной документации;  
* Выбор подрядных организаций;  
* Контроль за качеством выполняемых строительно-монтажных работ соответствия их проектно-сметной документации;  
* Контроль за своевременным и целевым использованием финансовых средств;  
* Участие в претензионной работе;

* Техническое обслуживание систем отопления, вентиляции и кондиционирования воздуха, систем автоматизации зданий, чиллеров, котлов, компрессоров, водопроводных систем  
* обучение Системы HVAC, охлаждение, системы управления зданием, котлы  
* Знание и понимание операционных систем здания, в том числе систем отопления, вентиляции и кондиционирования, механических, электрических систем, систем автоматизации зданий, а также систем пожарной безопасности и безопасности жизни.  
* Опыт проектирования теплоэлектроцентралей (ТЭЦ).  
* Опыт работы в сфере возобновляемых источников энергии  
* Опыт проектирования систем отопления, вентиляции и кондиционирования воздуха для коммерческих и государственных предприятий, включая офисные здания общего назначения, учебные, лабораторные помещения и здравоохранения.  
* Знание в проектировании следующих систем: системы постоянного и переменного воздуха, гидравлические системы с переменным и постоянным расходом (охлажденная, нагревающая и конденсаторная вода), тепловые насосы источника воды, отвод смазки, отвод лабораторных газов, регулируемый поток хладагента, чистые помещения, и стратегии охлаждения центра обработки данных.  
* Знания и опыт оценки механических систем, таких как HVAC, двигатели, распределительные системы, центральные установки и системы управления. Знание оборудования HVAC, такого как чиллеры, кондиционеры и распределительные сети охлажденной / нагревающей воды. Имеет опыт проектирования холодильных систем, вентиляционных и вытяжных систем, распределения воздуха, трубопроводных сетей и систем управления.  
* Опыт и способность разрабатывать проектные чертежи от концепции до строительной документации с использованием AutoCad, Instalsoft, Magicad, Sabkom, Revit. Возможность разрабатывать спецификации проекта.  
* Опыт работы с реконструкцией существующих зданий и проектированием реконструкции систем HVAC.  
* Опытный разработчик средств управления для систем HVAC.  
* Выполнение инженерных расчетов, расчетов нагрузок, соответствие BREEAM.  
* Проведите необходимый анализ на соответствие применимым нормам, стандартам и нормам.  
* Увязка воздушных и водяных систем на рабочих чертежах с другими.  
* Согласование требований HVAC с другими дисциплинами проектирования.  
* Корректировка спецификации для отражения требований проекта.  
* Проектирование планов и видов сложных воздуховодов и участков трубопроводов.  
* Определите размеры аппаратного помещения и требования к системному пространству.  
* Разработка однолинейных схемы потоков воздуха и воды.  
* Знание характеристик вентилятора и насоса для правильного выбора оборудования.  
* Правильное использование психометрической диаграммы для любых систем HVAC.  
* Встречи с поставщиками, чтобы определить требования к спецификации.  
* Выполнение полевых проверок и обмер существующих систем для проектов реконструкции.  
* Измените последовательность операций для систем AHU, CHW и HW.  
* Встречи с подрядчиками, чтобы изучить детали проекта.  
* Участие в разработке и поддержании стандартов на спецификации, формат чертежей, административных процедур и мер контроля качества.  
* Аудит проектной документации для обеспечения качества.  
* Обучение чертежников, дизайнеров и инженеров.

2018

ОАО “Газпром трансгаз Беларусь”

* Подготовка заданий на проектирование  
* Осуществление контроля за техническим уровнем принимаемых проектных решений  
* Анализ и оценка рисков по предлагаемым Генеральным проектировщиком и иным участникам Проектирования проектных решений; Принятие решений о внесении изменений в принятые проектные решения в сроки, установленные соответствующим регламентом, в целях недопущения задержки Проектирования. Организация внесений соответствующих изменений в проектную документацию  
* Сопровождение прохождения проектной документации государственной экспертизы: организация совещаний с экспертами, рассмотрение проекта заключения, постановка задач по устранению замечаний; контроль за устранением замечаний государственной экспертизы; сопровождение выпуска заключения государственной экспертизы.  
* Контроль и обеспечение исполнения Генеральным проектировщиком и иными участниками Проектирования, договорных обязательств, подтверждение фактического завершения этапов проектно-изыскательских работ (сроки, исполнительная документация, отчеты, соблюдение регламентов), в том числе анализ и согласование регулярных отчетов Генерального проектировщика и иных участников Проектирования  
* Инициация, подготовка и проведение технических совещаний, ведение протоколов и доведение их до всех участников Проекта в соответствии с Регламентами Проекта, контроль исполнения принятых на совещаниях решений, урегулирование с участниками Проектирования разногласий, предъявление претензий к Генеральному проектировщику и иным участникам Проектирования при невыполнении или ненадлежащем выполнении договорных обязательств  
* Согласование привлекаемых Заказчиком, Генеральным проектировщиком и иными участников Проектирования Субпроектировщиков и специализированных Консультантов  
* Контроль за объемами работ и услуг, предоставляемых Генеральным проектировщиком и иными участниками Проектирования в рамках Договоров и дополнительных соглашений к ним, анализ необходимости их выполнения и достаточности, в целях получения положительного заключения государственной экспертизы, иных государственных органов и производства строительно-монтажных работ  
* Разработка рекомендаций по улучшению систем с целью повышения их энергоэффективности, надежности и производительности  
* Исполнение обязанностей технического эксперта и советника от имени филиала  
* Решение вопросов, возникающих в процессе проектирования   
* Оценка количества и стоимости ресурсов, требуемых для реализации проекта  
* Контроль разработки бюджета проекта  
* Сбор исходно-разрешительной документации, ее оптимизация  
* Планирование и координация проектных работ  
* Участие в претензионной работе

2014

ООО "Теплов"

* Проектирование систем отопления, вентиляции и кондиционирования  
* Экспертная оценка готовых проектов  
* Консультация по взаимодействию систем отопления, вентиляции, кондиционирования и теплового пункта  
* Консультация по применению оборудования отопительных систем, топочных и тепловых насосов, вентиляционных систем, систем кондиционирования, солнечных коллекторов  
* Консультация по сроку окупаемости применяемого оборудования  
* Консультация по автоматизации систем  
* Консультация по выбору источника тепла

2010

ИООО "БелРосЭнергоПроект", ООО "БелРосЭнергоСервис", ООО "Зарубежэнергопроект-Минск"

* Проектирование в области энергетики \- тепловые электрические станции, парогазовые электрические станции, котельные большой производительности.

2008

ПРУП «Белпромстройпроект»

* Расчеты систем отопления промышленных предприятий.  
* Расчеты рассеивания выбросов, санитарно-защитной зоны промышленных предприятий   
* Выполнение чертежей систем отопления, вентиляции промышленных предприятий.

2005

БНТУ факультет энергетического строительства, специальность "Отопление, вентиляция, кондиционирование и охрана воздушного бассейна".

##     Контакты

Контакты

**Адрес**

* Беларусь, Минск, ул. Неманская 3-44. Свидетельство о государственной регистрации выдано 24.03.2015г Минским горисполкомом за № 191165411\. Зарегистрирован в Торговом реестре Республики Беларусь 04.08.2021г № 515899 по адресу ул. Чюрлениса 8-47 375296955552

**Режим работы**

* Работаем с 9:00 до 17:30  
* 

**Контакты**

* \+375296955552  
* telegram  
* hvacinbim@gmail.com

Схема проезда

##     Наши проекты

# Наши проекты

### Гражданское строительство

Загородный дом Москва

**Загородный дом Москва**

Реализованы системы: отопления радиаторами, внутрипольными конвекторами, теплыми полами; приточно-вытяжной вентиляции с роторным рекуператором; мультисплит кондиционирования; обвязки по воде котельной; единой автоматизации и управления.

---

Загородный дом

**Загородный дом**

Комплексная система котельной, отопления, вентиляции, кондиционирования с единым центром управления

---

Загородный дом колодищи

**Загородный дом колодищи**

Увеличение расхода воздуха через существующую сеть воздуховодов со снижением шума и контролем СО2.

---

**Жасминовая**

Отопление двухуровневой квартиры

---

Офисное здание ул. Машерова 35

**Офисное здание ул. Машерова 35**

Техническое заключение по процедуре запуска системы отопления

---

**Ресторан-пивоварня "Друзья"**

Аудит проектной документации

---

Бизнес центр "Азимут"

**Бизнес центр "Азимут"**

Обмеры, перерасчет, балансировка системы отопления

---

Здание ИП Велком

**Здание ИП Велком**

Балансировка системы отопления с внутрипольными конвекторами

---

Административное помещение на заводе Интеграл

**Административное помещение на заводе Интеграл**

---

Административное здание по ул. Белинского 54

**Административное здание по ул. Белинского 54**

---

Здание Посольства Азербайджанской  Республики в Республике Беларусь

**Здание Посольства Азербайджанской Республики в Республике Беларусь**

Комплексная система отопления, вентиляции и кондиционирования

---

Кафе по ул. Мирошниченко

**Кафе по ул. Мирошниченко**

---

Кафе по ул. Победителей

**Кафе по ул. Победителей**

---

Отель "Славичи"

**Отель "Славичи"**

---

Mercure Минск Старый Город

**Mercure Минск Старый Город**

Проект отопления, вентиляции и кондиционирования

---

Жилой дом по ул. Захарова

**Жилой дом по ул. Захарова**

---

**Загородный дом Колодищи**

---

Жилой дом по ул. Румянцева

**Жилой дом по ул. Румянцева**

Реализована система отопления, позволяющая устанавливать приборы отопления, выбранные заказчиком после сдачи объекта

---

Строительство административного здания по ул.Антоновской

**Строительство административного здания по ул.Антоновской**

На объекте реализована двухтрубная лучевая система отопления с радиаторными и внутрипольными отопительными приборами. Система вентиляции поэтажная приточно-вытяжная с роторным рекуператором. Кондиционирование построено на базе VRV системы.

---

ТОРГОВО-ОФИСНЫЙ КОМПЛЕКС

**ТОРГОВО-ОФИСНЫЙ КОМПЛЕКС**

На объекте реализована система вентиляции по требованию, двухтрубная система отопления и VRV система кондиционирования.

### Промышленное строительство

Завод по металлообработке

**Завод по металлообработке**

Комплексная система отопления, теплоснабжения, вентиляции, местных отсосов, кондиционирования с единым центром управления и мониторинга

---

Электрическая подстанция (ПС) № 305 «Новобратцево» 220/110/20/10/6 кВ

**Электрическая подстанция (ПС) № 305 «Новобратцево» 220/110/20/10/6 кВ**

---

Завод по производству лампочек

**Завод по производству лампочек**

---

ЦОД БелГазПромБанк

**ЦОД БелГазПромБанк**

Система охлаждения

##     Аттестаты

### ИП Гантман Е. М.

Управление строительством;  
Проектирование;  
Создание систем отопления, кондиционирования и вентиляции под ключ;

---

Разработка разделов проектной документации раздела отопление, вентиляция и кондиционирование воздуха  
Разработка разделов проектной документации раздела отопление, вентиляция и кондиционирование воздуха  
0002339-ПР (третья категория) с 20.04.2018 по 20.04.2023  
Зарегистрирован в реестре аттестатов соответствия: 20.04.2018

3\. Разработка разделов проектной документации для объектов строительства первого-четвертого классов сложности  
3.5. внутреннее инженерное оборудование, внутренние сети и системы  
3.5.1. отопление, вентиляция и кондиционирование воздуха

---

Аттестат соответствия главного инженера проекта (ГИП)  
Аттестат соответствия главного инженера проекта (ГИП)  
ГАНТМАН Евгений Михайлович

Квалификационный аттестат:  
ПР №132161

Аттестован на осуществление функций:  
разработка разделов проектной документации  
Специализация: главный инженер проекта

Дата выдачи:  
28.12.2018  
Действителен до:  
28.12.2023  
Статус:  
ДЕЙСТВИТЕЛЕН

---

Аттестат соответствия главного специалиста "Отопление, вентиляция и кондиционирование воздуха"  
Аттестат соответствия главного специалиста "Отопление, вентиляция и кондиционирование воздуха"  
ГАНТМАН Евгений Михайлович

Квалификационный аттестат:  
ПР №160032

Аттестован на осуществление функций:  
разработка разделов проектной документации  
Специализация: главный специалист, осуществляющий разработку раздела проектной документации (инженерное оборудование, сети и системы (отопление, вентиляция и кондиционирование воздуха))

Дата выдачи:  
10.07.2020  
Действителен до:  
10.07.2025  
Статус:  
ДЕЙСТВИТЕЛЕН

---

Свидетельство о государственной регистрации  
Свидетельство о государственной регистрации  
Свидетельство о государственной регистрации индивидуального предпринимателя Гантмана Е.М.

##     Отзывы

Чупикин Владимир Сергеевич

Гантман Евгений Михайлович работал в ООО «Инвестиционная гpyппa С.А. и К.» с апреля 2018 г. по январь 2021 г. в должности Главного специалиста по отоплению, вентиляции и кондиционированию Отдела инженерных систем Управления проектирования в рамках комплексного управления строительством объекта «Строительство многофункционального комплекса в г. Минске в границах ул. Филимонова — просп. Независимости — ул. Макаенка».

За время работы Евгений, выполняя ключевую роль на Проекте, зарекомендовал себя как ответственный сотрудник, способный самостоятельно решать поставленные задачи в сжатые сроки. Работодатель претензий к работе данного сотрудника не имеет и полагает возможным рекомендовать его на руководящую должность отдела инженерных сетей.  
  Директор проекта МФК-Минск ООО "Инвестиционная группа С.А. и К."  
---

Макаренко Павел Петрович

Как со специалистом, познакомился с Евгением Гантманом около 2-х лет назад. Евгений проверял поступающую заказчику проектную документацию и выдавал замечания проектировщику. Полученные мной замечания всегда были по существу, отражали глубокие знания Евгением своей специальности. Всегда можно было получить разъяснения по непонятному замечанию, а также доказать правильность принятых технических решений (при должном обосновании).

  Главный специалист ОВ и ТС ОДО «Брандстройпроект»  
---

Коваленко Андрей

Реализовали с Евгением в качестве проектировщика и консультанта два здания завода общей площадью 15 000 м2. За время проектирования и строительства Евгений принимал технические решения, контролировал их реализацию и сдачу в эксплуатацию. Результат соответствовал всем ожиданиям.

  Главный механик ООО «ОЛМИСЕРВИС»  
---

Климович Евгений Викторович

Евгений Гантман зарекомендовал себя грамотным специалистом, вовлечённым в свою профессию, имеет обширный опыт разработки разделов проектной документации раздела отопление, вентиляция и кондиционирование воздуха. Евгений Гантман всегда готов обучать и делиться полученными знаниями.

  Инженер испытательной лаборатории ОАО «Трест Белсантехмонтаж №1»  
---

Новик А.М.

Евгений Гантман зарекомендовал себя как грамотный специалист способный нестандартно мыслить, креативно подходить к решению поставленных задач. Уверенно и скрупулезно выполняет порученные работы, выполняет их в отведенный срок без затягивания и проволочек. Имеет достаточный опыт работ чтобы выполнять их индивидуально и в составе команды, уверенный, целеустремленный, коммуникабельный.

  ГИП ОДО "Белпромтехнологии"   
---

Стойко Маргарита Николаевна

Работала под руководством Евгения Михайловича в ООО «Теплов» в проектном отделе (ОВК).  
Работа очень нравилась, потому что Евгений Михайлович создавал в своем отделе такую обстановку, в которой легко работалось. Все задания раздавались очень четко и был предельно ясен фронт работ. Если какие то моменты в работе были непонятны — то проблема очень быстро решалась подробным объяснением темы. Очень нравилось справедливое и внимательное отношение к сотрудникам нашего отдела.

  Инженер-проекировщик ООО «Теплов»  
---

Михаил Гаухфельд

Евгения Гантмана знаю по совместной работе в Газпром трансгаз Беларусь, где он зарекомендовал себя специалистом высокого класса, умеющим решать любые задачи по своей специальности. 

  Заместитель председателя "Белорусский союз архитекторов"  
---

Листопад Александр Валерьевич

Характеризую Гантмана Евгения Михайловича как ответственного профессионала, знающего свое инженерное дело, который постоянно развивается, делится своим опытом, глубоко вникает в суть вопроса. Разносторонне развит в направлениях ОВиК и автоматизации климатических систем. Знает все современные тенденции сферы деятельности. Заслуживает профессионального доверия.

  Инженер 1 категории в ООО Вентхауз  
---

Галисевич Роман Анатольевич

За время работы Евгений Гантман проявил себя как ответственный специалист, который досконально изучает каждый вопрос и находит оптимальное решение для каждого конкретного случая.

  Главный инженер проекта ПРОЕКТНЫЙ ИНСТИТУТ ТУРБОПАР  
---

Усов Федор Николаевич

Евгений, обладает очень редким для сегодняшнего общества качеством \- вникать в суть (проекта, проблемы, решения). Те, кто понимает цену и вес этого качества, не нуждаются в дополнительной информации.

  Директор ООО «Архитектурное ателье»  
---

Gazprom transgaz Belarus

Letter of recommendation

Gantman Evgeny Mikhailovich worked for Gazprom Transgaz Belarus under my leadership from October 2014 to April 07, 2018, incl . from April 7, 2014 on April 6, 2018 \- as a Chief Specialist Design and Survey Department of the branch " Management of the organization for buildings and multifunctional complex " (Gazprom Center) .

His duties as chief specialist :

* Preparing and design assignments  
* About suschestvleni ie control over the technical level of the design decisions  
* Analysis and assessment of risks proposed by the General Designer and other participants in the Design of design decisions; Making decisions on amendments to the adopted design decisions within the time limits established by the relevant regulations, in order to prevent delay in the Design. Organization of amendments to the design documentation  
* Support for the passage of project documentation of the state examination: organization of meetings with experts, consideration of the draft conclusion, task setting to eliminate comments; control over the elimination of comments of the state examination; accompaniment of the issuance of the conclusion of state examination  
* Monitoring and ensuring the implementation by the General Designer and other participants of the Design, contractual obligations, confirmation of the actual completion of the stages of design and survey work (deadlines, executive documentation, reports, compliance with regulations), including the analysis and approval of regular reports of the General Designer and other participants of the Design  
* Initiation, preparation and holding of technical meetings, keeping protocols and bringing them to all Project participants in accordance with the Project Regulations, monitoring the implementation of decisions made at the meetings, resolving disagreements with the Project participants, making claims to the General Designer and other Project participants in case of non-fulfillment or improper implementation contractual obligations  
* Coordination of the involved subprojectors and specialized consultants involved by the customer, the general designer and other participants  
* Monitoring the scope of work and services provided by the General Designer and other participants of the Design under the Contracts and additional agreements thereto, analysis of the need for their implementation and sufficiency, in order to obtain a positive conclusion from the state examination, other state...

  Head of the branch "Office for the Organization of the Construction of the Multifunctional Complex"  
---

Andrey Zhakevich

I can recommend Evgeny as a professional, honest and very executive person who is always confirm his words with deed. My experience of working with Evgeny on multifunctional center for Gazprom in Minsk shows that such people in the project team by their concrete actions and organizational skills provide the result and effectiveness. See less

  Deputy Head of Department – C.A. & Co Investment Group  
---

Sergey Zhukovskiy

I had the privilege of working with Evgeny at the Gazprom Headquarters project in Minsk. Evgeny was the main contact person on the part of the customer.

Evgeny is a brilliant engineer, team leader and communicator. He has exceptional engineering experience, analytical and managerial skills needed at carring out of complex projects.

No doubt, Evgeny is a great asset to any company. See less  
  PhD, BREEAM Assessor/ AP/ InUse Auditor, LEED BD+C AP, BEMP/ BEAP/ BCxP  
---

Вениамин

Приехали, осмотрели строительство, дали рекомендации по многим местам, где могли в будущем возникнуть проблемы(конструкция окон и стен, расположение отопителоьных приборов и вентиляционных решеток, организация отопления и воздухоснабжения). Спасибо\!

  Частный заказчик

##     Гарантии

1\. Высшее образование по профильной специальности  
2\. Опыт более 20 лет  
3\. Обмен опытом со специалистами международных компаний  
4\. Устранение неполадок на чужих объектах  
5\. Банковские гарантии профессиональной ответственности на 50 000 руб.

# Оплата и доставка

### Заказ

Сделать покупку в нашем интернет-магазине можно следующим способом:  
1\. Выбрать товар: 

Для удобства выбора весь товар разделен на категории, которые Вы можете видеть в левом меню. 

Чтобы ознакомиться с описанием товара, нужно кликнуть на название или изображение и открыть полную версию карточки.

2\. Заказать товар:  
Для того, чтобы заказать товар, необходимо:   
2.1. Нажать на кнопку "ЗАКАЗАТЬ ТОВАР" в карточке выбранного товара и заполнить контактную информацию.   
2.2. Подтвердить, что Вы не робот и согласны на обработку персональных данных.   
2.3. Нажать кнопку "ОТПРАВИТЬ"   
2.4. С вами свяжется менеджер, уточнит детали, сформирует и вышлет счет на оплату через систему ЕРИП. 

Удачных покупок\!

### Доставка по Минску

Стоимость доставки по Минску (в рамках кольцевой) зависит от суммы заказа:

* до 50 руб. \- 10 руб.  
* от 50 руб. до 100 руб. \- 7 руб.  
* свыше 100 руб. \- Бесплатно.

Если заказ поступил до 11:00 \- доставка может быть в этот же день с 14:00 до 18:00. Если заказ поступил позже \- только на следующий день, в такое же время.

### Доставка по Беларуси

Доставка по стране осуществляется сторонней курьерской службы, по адресу заказчика. Вы можете сами выступить инициатором перевозки, воспользовавшись услугами любой курьерской службы.

Стоимость перевозки зависит от габаритных размеров, веса груза и населенного пункта. Минимальная стоимость за доставку \- 11 руб.

### ЕРИП

Для оплаты данным способом, мы должны создать в системе заказ, по которому Вы будете проводить оплату.

Алгоритм действий для поиска и оплаты заказа:

1. Система «Расчет» (ЕРИП)  
2. Интернет-магазины  
3. ИП Гантман Е.М.  
4. ...

Затем необходимо ввести номер заказа, проверить корректность информации, и можно смело совершить платеж.

### Безналичный расчет

Важно\! Мы выставляем счета минимум на 30 рублей\! Если Вы юридическое лицо и желаете получить счет на оплату, ваши действия следующие:

Вариант 1\. Вы присылаете на электронный адрес mail@ingener.by ваши реквизиты с указанием нужных товаров и желаемого способа доставки. В ответ мы выставим счет, который будет действителен в течение 3-х суток со дня выставления.

Вариант 2\. При оформлении заказа через корзину, в комментариях к заказу укажите данные о Вашей компании, необходимые для выставления счета. Далее, на указанный Вами e-mail в ближайшее время придет счет, который будет действителен в течение 3-х суток со дня выставления.

### Процедура возврата денежных средств

При оплате услуги банковской картой на сайте возврат осуществляется на карту, с которой была произведена оплата. Срок поступления денежных средств на карту \- от 3 до 30 дней с момента осуществления возврата.

### Обмен и возврат товара

Нормативно-правовые акты, которые регламентируют обмен и возврат товара в Республике Беларусь и носят обязательный характер как для продавцов, так и для покупателей.

К таким документам относятся:

**ЗАКОН РЕСПУБЛИКИ БЕЛАРУСЬ от 9 января 2002 г. N 90-З «О защите прав потребителей»**  
в редакции от 13 июня 2018 г. № 111-З.

**ПОСТАНОВЛЕНИЕ СОВЕТА МИНИСТРОВ РЕСПУБЛИКИ БЕЛАРУСЬ от 14 июня 2002 г. № 778 «О мерах по реализации Закона Республики Беларусь «О защите прав потребителей»**   
в редакции от 10 мая 2019 г. № 287\.

**Выдержки из законодательных актов, регламентирующие возврат (замену) товара**

**ЗАКОН РЕСПУБЛИКИ БЕЛАРУСЬ от 9 января 2002 г. N 90-З «О защите прав потребителей»**  
в редакции от 13 июня 2018 г. № 111-З

**ГЛАВА 3\. ЗАЩИТА ПРАВ ПОТРЕБИТЕЛЯ ПРИ РЕАЛИЗАЦИИ ЕМУ ТОВАРА**

***Статья 20\. Права потребителя в случае реализации ему товара ненадлежащего качества***

1\. В случае реализации товара ненадлежащего качества, если его недостатки не были оговорены продавцом, потребитель вправе по своему выбору потребовать:  
1.1. замены недоброкачественного товара товаром надлежащего качества;  
1.2. соразмерного уменьшения покупной цены товара;  
1.3. незамедлительного безвозмездного устранения недостатков товара;  
1.4. возмещения расходов по устранению недостатков товара.  
2\. В случае обнаружения недостатков товара, свойства которого не позволяют устранить эти недостатки (пищевые продукты, товары бытовой химии и др.), потребитель вправе по своему выбору потребовать замены такого товара товаром надлежащего качества либо соразмерного уменьшения покупной цены.  
3\. Вместо предъявления указанных в пунктах 1 и 2 статьи 20 Закона требований потребитель вправе расторгнуть договор розничной купли-продажи и потребовать возврата уплаченной за товар денежной суммы в соответствии с пунктом 4 статьи 27 Закона.  
7\. В отношении технически сложного товара или дорогостоящего товара потребитель вправе предъявить требования, указанные в подпункте 1.1 пункта 1, пункте 3, части второй пункта 5 и части второй пункта 6 настоящей статьи, в течение тридцати дней со дня передачи товара продавцом потребителю. По истечении указанного срока такие требования могут быть предъявлены потребителем в случае обнаружения в товаре существенного недостатка или нарушения сроков безвозмездного устранения недостатков товара, предусмотренных частью первой пункта 1 статьи 22 настоящего Закона. Перечень таких технически сложных товаров утверждается Правительством Республики Беларусь.

***Статья 22\. Безвозмездное устранение недостатков товара продавцом***

1\. Обнаруженные недостатки товара должны быть устранены продавцом (изготовителем, поставщиком, представителем, ремонтной организацией) безвозмездно и незамедлительно. В случае, если устранить недостатки товара незамедлительно не представляется возможным, максимальный срок их устранения не может превышать четырнадцати дней со дня предъявления потребителем требования об устранении недостатков товара. По письменному соглашению с потребителем этот срок может быть увеличен, но не более чем до тридцати дней.

***Статья 23\. Замена товара ненадлежащего качества***

1\. В случае обнаружения потребителем недостатков товара и предъявления требования о замене такого товара продавец (изготовитель, поставщик, представитель) обязан заменить такой товар незамедлительно, а при необходимости дополнительной проверки качества такого товара продавцом (изготовителем, поставщиком, представителем) — заменить его в течение четырнадцати дней со дня предъявления указанного требования.  
При отсутствии у продавца (изготовителя, поставщика, представителя) необходимого для замены товара на день предъявления потребителем требования о его замене продавец (изготовитель, поставщик, представитель) должен заменить такой товар в течение месяца со дня предъявления указанного требования. В случае отсутствия у продавца (изготовителя, поставщика, представителя) товара данной модели (марки, типа, артикула и др.) по не зависящим от него причинам в течение месяца со дня предъявления требования потребителем продавец (изготовитель, поставщик, представитель) обязан предоставить ему аналогичный товар другой модели (марки, типа, артикула и др.) с согласия потребителя.

***Статья 28\. Право потребителя на обмен и возврат товара надлежащего качества***

1\. Потребитель вправе в течение четырнадцати дней с момента передачи ему непродовольственного товара, если более длительный срок не объявлен продавцом, в месте приобретения или иных местах, объявленных продавцом, возвратить товар надлежащего качества или обменять его на аналогичный товар других размера, формы, габарита, фасона, расцветки или комплектации, произведя в случае разницы в цене необходимый перерасчет с продавцом.  
2\. Требование потребителя об обмене либо возврате товара подлежит удовлетворению, если **товар не был в употреблении, сохранены его потребительские свойства и имеются доказательства приобретения его у данного продавца.** В случае обмена либо возврата товара **потребитель обязан возвратить товар в потребительской упаковке,** если товар был продан в такой упаковке.  
**3\. Перечень непродовольственных товаров надлежащего качества, не подлежащих обмену и возврату, утверждается Правительством Республики Беларусь.**  
4\. При возврате потребителем товара надлежащего качества его требование о возврате уплаченной за товар денежной суммы подлежит удовлетворению продавцом незамедлительно. В случае, если удовлетворить требование потребителя незамедлительно не представляется возможным, максимальный срок для удовлетворения требования не может превышать семи дней. За нарушение указанных сроков продавец уплачивает потребителю за каждый день просрочки неустойку в размере одного процента цены товара на день его реализации потребителю.  
**Расчеты с потребителем при возврате уплаченной за товар денежной суммы осуществляются в той же форме, в которой производилась оплата товара, если иное не предусмотрено соглашением сторон.**

**ПОСТАНОВЛЕНИЕ СОВЕТА МИНИСТРОВ РЕСПУБЛИКИ БЕЛАРУСЬ от 14 июня 2002 г. № 778 «О мерах по реализации Закона Республики Беларусь «О защите прав потребителей»**

**ПЕРЕЧЕНЬ НЕПРОДОВОЛЬСТВЕННЫХ ТОВАРОВ НАДЛЕЖАЩЕГО КАЧЕСТВА, НЕ ПОДЛЕЖАЩИХ ОБМЕНУ И ВОЗВРАТУ**  
 — Текстильные товары (ткани из волокон всех видов, трикотажное и гардинное полотно, мех искусственный), лентоткацкие изделия (ленты, кружево, тесьма, шнуры, бахрома), ковровые изделия, провода, шнуры, кабели, линолеум, багет, пленка, клеенка и иные метражные товары.  
— Паркет, ламинат, пробковый пол, настенная пробка, плитка керамическая и керамогранитная, обои.\*  
— Белье нательное, белье для новорожденных и детей ясельного возраста из всех видов тканей, бельевые трикотажные изделия, кроме спортивных, корсетные изделия.  
— Чулочно-носочные изделия.  
— Ювелирные изделия из драгоценных металлов, с драгоценными камнями, из драгоценных металлов со вставками из полудрагоценных и синтетических камней, ограненные драгоценные камни, изделия из жемчуга и янтаря.  
— Бижутерия.\*  
— Технически сложные товары бытового назначения *(электрические бытовые машины и приборы, электрические нагревательные приборы, электроинструменты, электрические контрольно-измерительные приборы, телерадиотовары, электромузыкальные инструменты, фотоаппараты и фотокамеры цифровые, киноаппаратура любительская, телекоммуникационное оборудование бытового назначения, обладающее двумя и более функциями и имеющее сенсорный экран или элементы программного управления, часы, компьютеры персональные, планшеты, ноутбуки, печатающие устройства, мониторы (дисплеи), сканеры, игровые приставки с элементами программного управления, прочие устройства ввода и вывода, копировально-множительные машины, газонокосилки (триммеры) с электрическим или бензиновым приводом, бензопилы, швейные машины, машины и аппараты вязальные, машины раскройные, для шитья меха, обметочные и стачивающе-обметочные, бытовая газовая аппаратура и иные товары с питанием от сети переменного тока),* на которые установлены гарантийные сроки и в техническом паспорте (заменяющем его документе) которых имеется отметка о дате продажи.  
— Автомобили, тракторы, прицепы, мотовелотовары (велосипеды, мопеды, мотовелосипеды, мотоциклы, мотороллеры, снегоходы, квадроциклы и иная подобная мототехника с двигателем внутреннего сгорания или электродвигателем).  
— Кузова, кабины, шасси, рамы, двигатели к автомобилям, тракторам.  
— Прогулочные суда и иные плавучие средства бытового назначения.  
— Средства малой механизации садово-огородного применения с двигателем внутреннего сгорания или электродвигателем.  
— Мебельные гарнитуры и наборы, мебель с механизмами трансформации, приводимыми в движение электроприводом.  
— Парфюмерно-косметические товары.\*  
— Маникюрные и педикюрные инструменты и наборы.\*  
— Игрушки, карнавальные принадлежности (костюмы, маски, полумаски).\*  
— Товары бытовой химии.\*  
— Фотопленка, фотобумага, фотохимикаты.\*  
— Ручки всех видов, автоматические карандаши, стержни, маркеры, фломастеры и иные аналогичные товары.\*  
— Носители аудио-, видео- и иных видов информации.\*  
— Печатные издания, в том числе почтовые марки, маркированные конверты и маркированные почтовые карточки.\*  
— Предметы личной гигиены (зубные щетки, расчески, бигуди для волос, губки, парики, шиньоны, лезвия для бритья и другие аналогичные товары).\*  
—  Товары для профилактики и лечения заболеваний в домашних условиях (предметы санитарной гигиены из металла, резины, текстиля и других материалов, инструменты, приборы и аппаратура медицинские, линзы для очков, контактные линзы, предметы по уходу за детьми).\*  
—  Лекарственные средства.  
—  Ветеринарные средства.  
—  Изделия из полимерных материалов, контактирующие с пищевыми продуктами, в том числе для разового использования (посуда и принадлежности столовые и кухонные, емкости и упаковочные материалы для хранения и транспортировки пищевых продуктов бытового назначения, в том числе для разового использования).\*  
—  Животные, птицы, рыбы, корма для животных, птиц, рыб.\*  
—  Цветы, растения, семена.\*  
—  Товары секс-шопов специального назначения.\*  
—  Табачные изделия.  
—  Жидкость для электронных систем курения.\*  
—  Гражданское оружие, составные части и компоненты гражданского огнестрельного оружия, патроны к нему, порох, пиротехнические изделия.  
—  Элементы питания.\*  
—  Наушники.\*

**ПЕРЕЧЕНЬ ТЕХНИЧЕСКИ СЛОЖНЫХ ТОВАРОВ, В ОТНОШЕНИИ КОТОРЫХ ПОТРЕБИТЕЛЬ ВПРАВЕ ТРЕБОВАТЬ ЗАМЕНЫ ТОВАРА ИЛИ ВОЗВРАТА УПЛАЧЕННОЙ ЗА НЕГО ДЕНЕЖНОЙ СУММЫ ПО ИСТЕЧЕНИИ 30 ДНЕЙ СО ДНЯ ПЕРЕДАЧИ ТОВАРА ПРОДАВЦОМ ПОТРЕБИТЕЛЮ ПРИ ОБНАРУЖЕНИИ СУЩЕСТВЕННОГО НЕДОСТАТКА В ТОВАРЕ ИЛИ НАРУШЕНИИ СРОКОВ БЕЗВОЗМЕЗДНОГО УСТРАНЕНИЯ НЕДОСТАТКОВ ТОВАРА**  
 — Автомобили, тракторы, прицепы, мотовелотовары (мопеды, мотовелосипеды, мотоциклы, мотороллеры, снегоходы, квадроциклы и иная подобная мототехника с электрическим или бензиновым приводом).  
— Кузова, кабины, шасси, рамы, двигатели к автомобилям, тракторам.  
— Прогулочные суда и другие плавучие средства бытового назначения.  
— Средства малой механизации садово-огородного применения.  
— Мебель с механизмами трансформации, приводимыми в движение электроприводом.  
— Электробытовые товары (холодильники, морозильники, стиральные машины автоматические и полуавтоматические, посудомоечные машины, варочные панели, электроплиты с духовым шкафом, электрошкафы жарочные автоматические или с элементами программного управления).  
— Телевизоры, видеомониторы, видеоаппаратура, комбинированная радиоэлектронная аппаратура, обладающая двумя и более функциями.  
— Компьютеры персональные, планшеты, ноутбуки и периферийные устройства к ним.  
— Отопительное оборудование (котлы и аппараты отопительные автоматические или с элементами программного управления).  
— Телекоммуникационное оборудование бытового назначения, обладающее двумя и более функциями и имеющее сенсорный экран или элементы программного управления.  
— Фотоаппараты и фотокамеры цифровые.  
— Часы электронно-механические и электронные с двумя и более функциями.

*Во избежание недоразумений мы рекомендуем своим покупателям дополнительно осматривать товар на наличие внешних дефектов и проверять полную комплектность перед тем как подписывать акт приемки товара.*

# Политика обработки персональных данных

ПОЛИТИКА  
  обработки персональных данных

1\. ОБЩИЕ ПОЛОЖЕНИЯ

 1.1.  	Настоящая Политика ИП Гантман Е.М. в отношении обработки персональных данных (далее – Политика) разработана во исполнение требований Закона Республики Беларусь от 7 мая 2021 г. № 99-З «О защите персональных данных» в целях защиты персональных данных, прав и свобод физических лиц при обработке их персональных данных.

 1.2.  	Политика применяется к отношениям, связанным с обработкой ИП Гантман Е.М. персональных данных пользователей сайта ingener.by (далее – Сайт), клиентов – потребителей при приобретении товаров, услуг, работ, иных программ и сервисов интернет-магазине ingener.by, клиентов при обращении в ИП Гантман Е.М..

 1.3.  	Контакты ИП Гантман Е.М.: 

| УНП: | 191165411, зарегистрирован 24.03.2015 Минским горисполкомом |
| :---- | :---- |
| **Торговый реестр Республики Беларусь:** | Зарегистрирован 04.08.2021 г. № 515899 по адресу ул. Чюрлениса 8-47 |

 1.4.  	Настоящая Политика публикуется в свободном доступе в информационно-телекоммуникационной сети Интернет на Сайте ИП Гантман Е.М.

 1.5.  	Настоящая Политика действует с момента ее утверждения.

2\. ТЕРМИНЫ И ПРИНЯТЫЕ СОКРАЩЕНИЯ

 2.1.      *Персональные данные* – любая информация, относящаяся к идентифицированному физическому лицу или физическому лицу, которое может быть идентифицировано.

 2.2.      *Субъект персональных данных* – физическое лицо, в отношении которого осуществляется обработка персональных данных.

 2.3.      *Обработка персональных данных* – любое действие или совокупность действий, совершаемые с персональными данными, включая: сбор, систематизацию, хранение, изменение, использование, обезличивание, блокирование, распространение, предоставление, удаление персональных данных.

 2.4.      *Файлы сookie*– небольшой фрагмент данных, отправленный веб\-сервером и хранимый на компьютере пользователя. Веб-клиент (обычно веб\-браузер) каждый раз при попытке открыть страницу соответствующего сайта пересылает этот фрагмент данных веб\-серверу.

 2.5.  	Иные используемые в тексте Политики термины употребляются в значениях, принятых в действующем законодательстве Республики Беларусь.

3\. ПОРЯДОК И УСЛОВИЯ ОБРАБОТКИ ПЕРСОНАЛЬНЫХ ДАННЫХ

 3.1.  	Обработка персональных данных осуществляется ИП Гантман Е.М. в соответствии с требованиями законодательства Республики Беларусь.

 3.2.  	Обработка персональных данных осуществляется с согласия субъектов персональных данных на обработку их персональных данных, а также без такового в случаях, предусмотренных законодательством Республики Беларусь.

 3.3.      ИП Гантман Е.М. устанавливает перечень обрабатываемых персональных данных и целей такой обработки согласно Приложению 1, являющемуся неотъемлемой частью настоящей Политики.

 3.4.  	Предоставляя ИП Гантман Е.М. свое согласие на обработку персональных данных, субъект персональных данных соглашаются на совершение ИП Гантман Е.М. следующих действий с данными: сбор, систематизацию, хранение, изменение, использование, обезличивание, блокирование, распространение, предоставление, удаление, как с использованием средств автоматизации, так и без них, а также смешанным образом. Согласие дается на срок до момента его отзыва.

 3.5.      ИП Гантман Е.М. хранит персональные данные в течение периода, необходимого для целей, в которых такие данные обрабатывались, или в течение периода, предусмотренного законодательством Республики Беларусь.

После достижения цели или в случае отзыва согласия субъекта персональных данных ИП Гантман Е.М. прекращает их обработку, за исключением случаев, когда ИП Гантман Е.М. вправе продолжить обработку персональных данных при наличии оснований, установленных законодательством Республики Беларусь.

 3.6.      ИП Гантман Е.М. вправе передавать персональные данные третьим лицам в целях, указанных в соответствии с Политикой, в частности, курьерским службам, перевозчикам, операторам электросвязи, организациям почтовой связи, страховым организациям, банкам и их представителям, сервисным центрам (ремонтным организациям), исполнителям и подрядчикам по гражданско-правовым договорам, заключенным с ИП Гантман Е.М.      

Также ИП Гантман Е.М. вправе передать персональные данные третьим лицам, если есть основание полагать, что это необходимо сделать в силу закона.

 3.7.  	Политика в отношении файлов cookie.

 3.7.1. 	В целях улучшения работы Сайта, удобства его использования, создания персонализированной рекламы и сбора аналитической информации в обобщенном виде ИП Гантман Е.М. может использовать файлы cookie (необходимые, аналитические, функциональные и рекламные) и другие технологии, например, пиксельные теги и веб\-маяки.

 3.7.2. 	Необходимые файлы cookie используются ИП Гантман Е.М. для правильного функционирования Сайта и корректного использования предлагаемых на нем возможностей и услуг.

 3.7.3. 	Аналитические файлы cookie необходимы в статистических целях, помогают улучшить производительность Сайта и сделать его более удобным для пользования.

 3.7.4. 	Функциональные файлы cookie позволяют перемещаться по Сайту и в полной мере использовать его возможности.

 3.7.5. 	Рекламные файлы cookie используются для целей маркетинга и рекламы, например, в контекстно-медийной сети Яндекс и Google. В частности, ИП Гантман Е.М. применяет следующие инструменты, которые подразумевают использование маркетинговых файлов cookie: Google Analytics и Яндекс.Метрика.

 3.7.6. 	Посредством интернет-протоколов, файлов cookie осуществляется сбор следующей информации:

* информации об устройстве (тип устройства, IP-адрес, тип и настройки браузера, операционная система, URL источника запроса и т.д.);  
* предпочтения контента (посещенные веб\-страницы, типы и тематики контента, используемые мобильные приложения);  
* информация о показе рекламы (просматриваемость рекламного контента, продолжительность отображения рекламы, взаимодействие пользователя с промо-контентом и т.д.).

 3.7.7.     ИП Гантман Е.М. осуществляет сбор информации, указанной в подп. 3.7.6 Политики, с целью развития удобства пользования Сайтом, улучшения взаимодействия пользователей Сайта с рекламой (предоставление более релевантного контента и рекламы, персонализированного промо-материала).

 3.7.8. 	Агрегированные данные могут быть переданы заинтересованным третьим лицам (рекламодателям и паблишерам) с целью развития таргетированной рекламы, исследования эффективности рекламы и ее улучшения.

 3.7.9.     ИП Гантман Е.М. использует услуги третьих лиц для мониторинга трафика, статистических исследований, рекламы и других операций на Сайте.

 3.7.10. Можно отказаться от использования файлов cookie, обратившись к настойкам браузера. Пользование Сайтом возможно и в случае, если файлы cookie отключены в браузере. При этом некоторые функции Сайта могут не работать, если файлы cookie отключены (например, товары, добавленные в корзину, могут не сохраниться, если покинуть сайт, а затем повторно на него зайти).

4\. ОСНОВНЫЕ ПРАВА СУБЪЕКТА ПЕРСОНАЛЬНЫХ ДАННЫХ

 4.1.  	Субъекты персональных данных обладают следующими правами:

| № | Право | Содержание | Последствие |
| ----- | ----- | ----- | ----- |
| 1 | Право на внесение изменений в свои персональные данные | Субъект персональных данных вправе требовать от ИП Гантман Е.М. внести изменения в персональные данные в случае, если они являются неполными, устаревшими или неточными. | ИП Гантман Е.М. в срок до 15 календарных дней с момента получения запроса внесет изменения в персональные данные, если они являются неполными, устаревшими или неточными. |
| 2 | Право на получение информации, касающейся обработки персональных данных | Субъект персональных данных имеет право на получение информации, касающейся обработки персональных данных, содержащей: наименование и местонахождение ИП Гантман Е.М.; подтверждение факта обработки персональных данных ИП Гантман Е.М.; перечень персональных данных и источник их получения; правовые основания и цели обработки персональных данных; срок, на который дано согласие на обработку персональных данных; наименование и место нахождения уполномоченного лица, которому ИП Гантман Е.М. передает персональные данные для обработки. | ИП Гантман Е.М. в течение 5 рабочих дней после получения заявления предоставит запрашиваемую информацию либо уведомит о причинах отказа в ее предоставлении. |
| 3 | Право на получение информации о предоставлении персональных данных третьим лицам | Субъект персональных данных вправе получать от ИП Гантман Е.М. информацию о предоставлении своих персональных данных уполномоченным лицам один раз в календарный год бесплатно. | ИП Гантман Е.М. в срок до 15 календарных дней с момента получения запроса предоставит информацию о том, какие персональные данные и кому предоставлялись в течение года, предшествовавшего дате подачи заявления, либо уведомит о причинах отказа в ее предоставлении. |
| 4 | Право требовать прекращения обработки персональных данных и (или) их удаления | Субъект персональных данных вправе требовать от ИП Гантман Е.М. бесплатного прекращения обработки своих персональных данных, включая их удаление, при отсутствии оснований для обработки персональных данных. | ИП Гантман Е.М. в срок до 15 календарных дней с момента получения запроса прекратит обработку персональных данных, осуществит их удаление и уведомит субъекта персональных данных об этом, за исключением случаев, когда ИП Гантман Е.М. вправе продолжить обработку персональных данных при наличии оснований, установленных законодательством Республики Беларусь. |
| 5 | Право отозвать предоставленное ранее согласие на обработку персональных данных | Если согласие субъекта персональных данных является законным основанием для обработки персональных данных, такой субъект персональных данных может в любое время отозвать его. Это не влияет на законность осуществляемой обработки персональных данных на основании согласия до момента его отзыва. | ИП Гантман Е.М. в срок до 15 календарных дней с момента получения запроса прекратит обработку персональных данных, осуществит их удаление и уведомит субъекта персональных данных об этом, за исключением случаев, когда ИП Гантман Е.М. вправе продолжить обработку персональных данных при наличии оснований, установленных законодательством Республики Беларусь. |
| 6 | Право на обжалование действий (бездействия) и решений ИП Гантман Е.М., связанных с обработкой персональных данных | Если субъект персональных данных посчитает, что обработка его персональных данных осуществляется с нарушением законодательства Республики Беларусь, такой субъект персональных данных может подать жалобу в Национальный центр защиты персональных данных. | Жалоба рассматривается в порядке, установленном законодательством Республики Беларусь. |

 

 4.2.  	Для реализации одного или нескольких прав, указанных под № 1–4 вышеприведенной таблицы, необходимо направить ИП Гантман Е.М. соответствующее заявление одним из следующих способов:

* в письменной форме по адресу: Республика Беларусь, 220045, г. Минск, ул. Чюрлениса 8-47;  
* в виде электронного документа, содержащего электронную цифровую подпись субъекта персональных данных.

 4.3.  	Для реализации права на отзыв согласия необходимо направить ИП Гантман Е.М. соответствующее заявление в порядке, установленном п. 4.2 Политики, либо в форме, посредством которой такое согласие было предоставлено.

 4.4.  	Заявление о реализации одного или нескольких из указанных выше прав должно содержать:

* фамилию, собственное имя, отчество (если такое имеется), дату рождения субъекта персональных данных, адрес его места жительства (места пребывания);  
* идентификационный номер или номер документа, удостоверяющего личность (при отсутствии идентификационного номера) субъекта персональных данных, если такая информация указывалась субъектом персональных данных при даче согласия или обработка персональных данных осуществляется без согласия субъекта персональных данных:  
* изложение сути требований;  
* личную подпись или электронную цифровую подпись субъекта персональных данных.

5\. ЗАКЛЮЧИТЕЛЬНЫЕ ПОЛОЖИЕНИЯ

 5.1.      ИП Гантман Е.М. имеет право по своему усмотрению в одностороннем порядке изменить и (или) дополнить условия настоящей Политики без предварительного уведомления субъектов персональных данных посредством размещения на Сайте новой редакции Политики.

 5.2.  	Вопросы, касающиеся обработки персональных данных, не затронутые в настоящей Политике, регулируются законодательством Республики Беларусь.

 

  Приложение 1 к Политике обработки персональных данных ИП Гантман Е.М.

**Перечень обрабатываемых ИП Гантман Е.М. персональных данных и целей ИХ ОБРАБОТКИ**

| № п/п | Цель обработки персональных данных | Перечень персональных данных |
| :---- | :---- | :---- |
| 1 | Для регистрации субъекта персональных данных в качестве участника Программы лояльности «Клуб покупателей «5 ЭЛЕМЕНТ», обращения бонусной карты и бонусов, верификации номера телефона, анализа данных | Фамилия (опционально), имя, отчество (опционально), номер телефона, пол, номер бонусной карты, дата рождения (опционально), адрес места проживания (опционально), адрес электронной почты (опционально) |
| 2 | Для создания и использования личного кабинета на сайте ingener.by, анализа данных | Фамилия (опционально), имя, отчество (опционально), номер телефона, пол, адрес электронной почты (опционально), дата рождения (опционально) |
| 3 | Для установки, активации и использования мобильного приложения «Защита \+», анализа данных | Фамилия (опционально), имя, отчество (опционально), номер телефона, пол, адрес электронной почты (опционально), дата рождения (опционально), адрес места проживания (опционально) |
| 4 | Для создания (оформления) заказа, предварительного заказа покупки, контроля статуса заказа, учета продаж в системе, анализа данных | Фамилия, имя, отчество, номер телефона, адрес электронной почты (опционально), номер бонусной карты (опционально) |
| 5 | Для заключения, изменения, исполнения, расторжения договоров с потребителями, клиентами, учета и анализа договоров, контроля исполнения договорных обязательств | Паспортные данные (опционально), адрес места проживания, номер телефона |
| 6 | Для оформления заявки на сайте ingener.by с целью привлечения кредитных средств банка для совершения покупки | Фамилия, имя, отчество, номер телефона |
| 7 | Для страхования товаров, ведения учета выгодоприобретателей, анализа данных | Фамилия, имя, отчество (опционально), номер телефона |
| 8 | Для проведения маркетинговых и (или) рекламных активностей (акций, конкурсов, игр и других мероприятий), анализа данных | Фамилия, имя, отчество (опционально), номер телефона, адрес электронной почты, паспортные данные (опционально), номер бонусной карты (опционально) |
| 9 | Для получения рекламной, новостной, технической рассылки, анализа данных | Адрес электронной почты (опционально), номер телефона (опционально) |
| 10 | Для установления с пользователем Сайта, приложения «Защита \+» обратной связи, включая направление уведомлений, запросов, касающихся использования Сайта и (или) приложения, оказания услуг | Адрес электронной почты (опционально), номер телефона (опционально), имя (опционально) |
| 11 | Для рассмотрения, опубликования и анализа отзывов, вопросов на сайте ingener.by, анализа данных | Имя, адрес электронной почты, город (опционально) |
| 12 | Для направления ответа на поступившие обращения (опции на сайте ingener.by, в мобильном приложении «Защита \+», контакт-центре, в магазинах и офисе при рассмотрении обращений), анализа обращений | Фамилия (опционально), имя, отчество (опционально), номер телефона (опционально), адрес электронной почты (опционально), адрес места проживания (опционально) |
| 13 | Для рассмотрения заявки о трудоустройстве, прохождении стажировки, практики, ведения кадрового резерва | Имя, адрес электронной почты, иные данные, указанные в анкете  |

# Terms & Conditions

Договор розничной купли-продажи с физическим лицом   
через Интернет-магазин  
   
1\. Общие положения  
1.1. Настоящий договор определяет порядок ведения Продавцом купли-продажи Товара через Интернет-магазин в соответствии со ст. 405 Гражданского кодекса Республики Беларусь (далее – ГК РБ) и является официальной публичной офертой Продавца, адресуемой неопределенному кругу лиц.  
1.2. Фактом принятия (акцептом) Покупателем условий настоящего Договора и информации, размещенной на сайте, является сообщение о выборе и заказе товара, отправленное путем нажатия кнопки «ОФОРМИТЬ ЗАКАЗ» в разделе «КОРЗИНА» посредством электронной связи, в порядке и на условиях, определенных настоящим Договором и условиями (п.3 ст.408 Гражданского Кодекса Республики Беларусь), за исключением приобретения товара по предварительным заказам.  
1.3. При совместном упоминании Покупателя и Продавца по тексту настоящего договора последние именуются Стороны, а каждый по отдельности Сторона.  
1.4. Каждая Сторона гарантирует другой Стороне, что обладает соответствующим правом и достаточным объемом дееспособности, а равно всеми иными правами и полномочиями, необходимыми для заключения и исполнения настоящего договора.  
1.5. Осуществляя заказ, предзаказ Товара через Интернет-магазин, Покупатель принимает и соглашается со всеми условиями, изложенными в настоящем договоре, и с информацией, размещенной на Сайте в момент принятия Продавцом заказа, предзаказа.  
1.6. К отношениям между Сторонами по настоящему договору применяются требования Законов Республики Беларусь «О государственном регулировании торговли и общественного питания в Республике Беларусь», «О защите прав потребителей» (далее – Закон) и иные нормативные и правовые акты Республики Беларусь, регулирующие вопросы розничной купли-продажи.  
1.7. Продавец оставляет за собой право вносить изменения в настоящий договор и в информацию на Сайте, в связи с чем Покупатель обязуется на момент обращения к Продавцу с заказом, предзаказом на Товар учитывать возможные изменения.  
2\. Оформление и сроки выполнения заказа  
2.1. Заказ Покупателя может быть оформлен по телефону или через Сайт.  
Вне зависимости от способа заказа Покупателем может быть выбран розничный торговый объект Продавца для доставки выбранного товара. При этом, данный торговый объект в последующем следует понимать далее по тексту договора, как «пункт выдачи».  
2.1.1. При оформлении заказа по телефону, а также с учетом возможного желания Покупателя доставить товар по конкретному адресу, Покупатель предоставляет Продавцу следующую необходимую информацию для оформления заказа: желаемый товар и количество, адрес доставки товара, контактный телефон, адрес электронной почты, фамилию, имя, отчество.  
2.1.2. При оформлении заказа через Сайт Покупатель заполняет электронную форму заказа на Товар и отправляет сформированный заказ Продавцу посредством сети Интернет.  
2.2. Информация в заказе, полученном Продавцом, при необходимости согласовывается с Покупателем либо Получателем по контактному телефону или электронной почте с целью уточнения, в том числе, конкретной даты и времени доставки Товара. Конкретная дата и время доставки зависят от выбранного товара, места доставки и времени, необходимого Продавцу на обработку заказа.  
2.3. При оформлении заказа через Сайт Покупатель получает на указанный им электронный адрес уведомительные электронные письма следующего характера:  
·      первое \- заказ поступил в обработку. Данное уведомление означает, что Продавец начал работу по поиску заказанного товара. При этом, Продавец не гарантирует, что такой товар имеется в наличии, с чем Покупатель соглашается в бесспорном порядке;  
·      второе (в случае, если покупка товара осуществляется за счет кредитных средств) – об одобрении выдачи кредита для покупки выбранного товара;  
·      третье – о возможности осуществить поставку товара с указанием данных об экспедиторе; о прибытии заказанного товара в пункт выдачи, выбранный Покупателем при осуществлении заказа. В данном случае Покупатель дополнительно получает уведомительное смс-сообщение.   
2.4. В случае обнаружения, что на складе Продавца отсутствует необходимый Товар или необходимое его количество, Продавец информирует об этом Покупателя по контактному телефону, отраженному в заказе, и (или) путем отправки сообщения на электронную почту, указанную Покупателем. Покупатель вправе согласиться принять Товар в количестве, имеющемся в наличии у Продавца, либо отказаться от заказа (аннулировать).   
2.5. В случае возникновения у Покупателя вопросов, касающихся описания, свойств и характеристик Товара перед оформлением заказа, Покупатель должен обратиться к Продавцу по телефонам, указанным на сайте интернет-магазина, или с помощью отправки сообщения на электронную почту Продавца.  
2.6. Продавец вправе отказать клиенту в подтверждении или выполнении заказа в случае обнаружения в нем технической ошибки, связанной с работой программного обеспечения на стороне Продавца, либо обеспечивающих его функционирование сторонних сервисов, в том числе явившейся следствием неправомерных действий со стороны третьих лиц.  
3\. Оформление и сроки выполнения предварительного заказа  
3.1.     Продавцом на сайте ingener.by могут быть предложены к оформлению предварительные заказы на товары, нерегулярного потребительского спроса, а также товары, которые еще не поступили в продажу и (или) отсутствуют в торговых объектах и (или) на складе Продавца. Указанный товар оформляется в отдельный заказ (далее по тексту – предзаказ).   
3.2.     Предзаказ может оформить физическое лицо, изъявившее желание приобрести такой товар, исключительно для личных, семейных, домашних и иных целей, не связанных с осуществлением предпринимательской деятельности и (или) дальнейшей перепродажей такого товара. Продавец самостоятельно (в одностороннем порядке) определяет критерии оценки цели приобретения товара по предзаказу.   
3.3.     Подать заявку на оформление предзаказа (далее – заявка на предзаказ) можно посредством заполнения специальной электронной формы на сайте ingener.by. Необходимо заполнить все поля, обязательные к заполнению.   
    	Заявка на предзаказ не является акцептом до ее подтверждения Покупателем и одобрения Продавцом. Покупатель вправе отказаться от заявки на предзаказ.    
    	Предзаказ считается оформленным после получения подтверждающего сообщения от Продавца посредством электронной почты, смс-сообщения или звонка специалиста контакт-центра Продавца, поступления товара на склад Продавца и подтверждения Покупателем заявки на предзаказ.  
    	Подтверждающее сообщение Продавца направляется по номеру телефона или адресу электронной почты, указанным при подаче заявки на предзаказ, либо доводится до сведения Покупателя специалистом контакт-центра Продавца. Ответственность за достоверность представленной для связи информации несет Покупатель.  
    	Срок подачи заявки на предзаказ, а также срок обработки поступивших заявок Продавец определяет самостоятельно и доводит до сведения Покупателей на сайте ingener.by. Продавец вправе в одностороннем порядке изменить указанные сроки.  
3.4.     Основания для аннулирования заявки на предзаказ:  
3.4.1.   Несоответствие заявки на предзаказ критериям оценки цели приобретения товара по предзаказу.  
3.4.2.   В заявке на предзаказ не указана информация, обязательная для указания.  
3.4.3.   Отказ Покупателя от заявки на предзаказ.  
3.4.4.   Выявление технической ошибки, связанной с работой программного обеспечения на стороне Продавца, либо обеспечивающих его функционирование сторонних сервисов, в том числе явившейся следствием неправомерных действий со стороны третьих лиц, возникшей при приеме, обработке заявок на предзаказ, подтверждении предзаказа.  
3.5.     Оплатить и получить товар по предзаказу можно в пункте выдачи, согласованном с Продавцом. Оплатить и получить товар по предзаказу вправе физическое лицо, персональные данные которого указаны в заявке на предзаказ.  
3.6.      С целью пресечения мошеннических действий со стороны третьих лиц Продавец вправе потребовать, а Покупатель обязан предъявить документ, удостоверяющий его личность, при оплате и получении товара (отпуске товара) по предзаказу.   
3.7.     При оформлении предзаказа обязанность Продавца по продаже товара Покупателю возникает после наступления в совокупности следующих событий: получения Покупателем подтверждающего сообщения от Продавца, поступления товара на склад Продавца, подтверждения Покупателем заявки на предзаказ и при отсутствии оснований, указанных в пункте 3.8 настоящего договора.  
3.8.     Основания для отказа в продаже товара по предзаказу:  
3.8.1.   Неисполнение или ненадлежащее исполнение со стороны лица, обратившегося за приобретением товара по предзаказу, обязанности по предъявлению документа, удостоверяющего его личность.  
3.8.2.   Несовпадение персональных данных лица, обратившегося за покупкой товара по предзаказу, с персональными данными лица, указанного в заявке на предзаказ.  
3.8.3.   Выявление технической ошибки, связанной с работой программного обеспечения на стороне Продавца, либо обеспечивающих его функционирование сторонних сервисов, в том числе явившейся следствием неправомерных действий со стороны третьих лиц, возникшей при приеме, обработке заявок на предзаказ, подтверждении предзаказа.  
3.8.4.   Возникновение обстоятельств, не зависящих от воли Продавца, в том числе в силу совершения мошеннических действий со стороны третьих лиц.  
4\. Доставка товар  
4.1. При заказе Товара Покупателем на условиях доставки, Продавец приложит все усилия, чтобы соблюсти сроки доставки Товара, указанные на Сайте или согласованные с Покупателем после оформления заказа, при этом не исключая причин, которые могут возникнуть и повлиять на сроки доставки в виде непредвиденных событий и обстоятельств, произошедших не по вине Продавца.  
4.2. Риск случайной гибели или случайного повреждения Товара переходит к Покупателю или Получателю в момент передачи Товара или проставления Покупателем или Получателем Товара личной подписи в документах, подтверждающих доставку Товара.  
4.3. В момент доставки Товара лицо, осуществляющее доставку, демонстрирует Покупателю и/или Получателю внешний вид и комплектность Товара. Если товар имеет внешние недостатки, Покупатель или Получатель имеет право отказаться от товара.   
4.4. Покупатель или Получатель в момент получения Товара получает пакет документов на Товар:  
\- кассовый чек при наличной форме оплаты товара в пункте выдачи;  
\- чек из банковского терминала при оплате банковской картой;  
\- чек из системы «Ассист» при оплате онлайн;  
\- кредитный договор при покупке Товара с привлечением кредитных средств Банка.   
4.5. После получения Товара Покупателем или Получателем Продавец не принимает претензии по качеству, количеству, комплектности Товара и его внешнему виду, за исключением претензий, имеющих в качестве обоснования заключение авторизованного сервисного центра.  
4.6. Проверка Товара должна производиться с сохранением товарного вида.   
5\. Оплата товара  
5.1. При оформлении заказа через Сайт цена Товара указывается рядом с определенным наименованием Товара на Сайте Интернет-магазина на странице Товара в белорусских рублях и включает в себя налог на добавленную стоимость.  
5.2. Цена Товара на Сайте Интернет-магазина может быть изменена Продавцом в одностороннем порядке. При этом цена на Товар, на который оформлен Заказ, изменению не подлежит.  
5.3. Оплата Товара Покупателем или Получателем производится в белорусских рублях в форме и способами, указанными Продавцом в разделе «КОРЗИНА» на Сайте Интернет-магазина.  
5.4. При оформлении заказа по телефону цена Товара сообщается Покупателю по телефону.  
5.5. Продавец вправе предоставлять Покупателю или Получателю скидки на Товары и устанавливать программу бонусов. Виды скидок, порядок и условия начисления и использования бонусов указываются на Сайте Интернет-магазина в публичном доступе и могут быть изменены Продавцом в одностороннем порядке.  
6\. Гарантии и ответственность  
6.1. Продавец не несет ответственности за ущерб, причиненный Покупателю или Получателю вследствие ненадлежащего использования последними Товара, приобретенного в Интернет-магазине Продавца.  
6.2. Продавец не несет ответственности за содержание и функционирование других сайтов Интернета.  
6.3. Продавец вправе переуступать либо каким-либо иным способом передавать свои права и обязанности, вытекающие из его отношений с Покупателем или Получателем, третьим лицам.  
6.4. Продавец не несет ответственности за последствия, связанные с действиями Покупателя или Получателя в случае использования Товара, приобретенного у Продавца, в предпринимательских целях.  
6.5. Продавец не отвечает за убытки Покупателя или Получателя, возникшие в результате:  
\- предоставления недостоверной информации при согласовании заказа, предзаказа, в т.ч. неправильного указания идентификационных сведений;  
\- неправомерных действий третьих лиц.  
6.6. Покупатель или Получатель несет полную ответственность за достоверность идентификационных сведений, указанных им при заказе Товара в Интернет-магазине.  
6.7. Стороны освобождаются от ответственности за полное или частичное неисполнение своих обязательств, если такое неисполнение явилось следствием действия обстоятельств непреодолимой силы, возникших после вступления в силу настоящего договора и (или) в результате событий чрезвычайного характера, которые Стороны не могли предвидеть и предотвратить разумными мерами.  
6.8. В иных случаях, не предусмотренных пунктом 6.7 настоящего договора, за неисполнение или ненадлежащее исполнение своих обязательств, Стороны несут ответственность в соответствии с действующим законодательством Республики Беларусь.  
6.9. Возврат товара надлежащего качества или его обмен на товар аналогичных характеристик осуществляется в соответствии с действующим законодательством.  
Обмену либо возврату подлежит товар при условии, что он не был в употреблении, сохранены его потребительские свойства и качества, имеются доказательства приобретения его у Продавца. Перечень непродовольственных товаров надлежащего качества, не подлежащих обмену и возврату, утвержден постановлением Совета Министров Республики Беларусь от 14.06.2002 № 778 «О мерах по реализации Закона Республики Беларусь «О защите прав потребителей».  
Обмен и (или) возврат товара надлежащего качества при соблюдении условий, определенных в первом абзаце данного пункта договора, может быть произведен.      	Обмен и (или) возврат Товара осуществляется силами и за счет Покупателя.  
Возврат денежных средств осуществляется Продавцом в той форме, в которой была произведена оплата Товара, в сроки, установленные законодательством.  
6.10. Претензии по Товару, в котором в процессе эксплуатации выявились скрытые недостатки, принимаются в рамках действующего законодательства Республики Беларусь.  
7\. Прочие условия  
7.1. К отношениям между Покупателем и Продавцом применяется право Республики Беларусь.  
7.2. В случае возникновения вопросов и претензий со стороны Покупателя или Получателя, он должен обратиться к Продавцу по телефону, через форму «Обратной связи» на Сайте Интернет-магазина, путем обращения в розничный торговый объект Продавца.  
7.3. Все возникающее споры Стороны будут стараться решить путем переговоров. При недостижении обоюдовыгодного соглашения, спор между Сторонами будет передан на рассмотрение в судебный орган в соответствии с действующим законодательством Республики Беларусь.  
7.4. Признание судом недействительности какого-либо положения настоящего договора не влечет за собой недействительность его остальных положений.  
7.5. Продавец имеет право перед поставкой заказанного Покупателем товара потребовать от Покупателя 100 % предоплаты заказанного товара. Продавец имеет право отказать Покупателю в доставке товара при отсутствии такой оплаты. Продавец имеет право потребовать от Покупателя 100 % предоплаты заказанного товара в следующих случаях:  
\- если Покупатель, ранее совершал заказы, но отказывался от выкупа заказанных  товаров, доставленных в срок и в надлежащем качестве,  
\- по иным причинам на усмотрение интернет-магазина.  
7.6. Продавец вправе не подтвердить либо аннулировать заказ и уведомить об этом Покупателя, отказать в оплате и (или) продаже Товара по указанной цене, если она явилась следствием технической ошибки или неправомерных действий со стороны третьих лиц.  
7.7. Информация, предоставленная Покупателем, является конфиденциальной. Размещение заказа, предзаказа означает письменное согласие и разрешение Покупателя Продавцу обрабатывать персональные данные Покупателя, в том числе фамилию, имя, отчество, дату рождения, пол, почтовый адрес; домашний, рабочий, мобильный телефоны, адрес электронной почты, и иные данные, сообщенные Покупателем, включая сбор, систематизацию, накопление, хранение, уточнение (обновление, изменение), использование, распространение (в том числе передачу на территории Республики Беларусь и трансграничную передачу), обезличивание, блокирование, уничтожение персональных данных, а также передачу их контрагентам Продавца для проведения исследований, направленных на улучшение качества услуг,  для проведения маркетинговых программ (акций), статистических исследований, а также для продвижения услуг на рынке путем осуществления прямых контактов с покупателем с помощью различных средств связи, включая, но не ограничиваясь: почтовая рассылка, электронная почта, телефон, факсимильная связь, сеть Интернет. Покупатель выражает согласие и разрешает Продавцу и контрагентам Продавца обрабатывать персональные данные Покупателя с помощью автоматизированных систем управления базами данных, а также иных программных средств.  
Оставляя персональные данные, Покупатель подтверждает тем самым свое согласие на получение электронных писем и СМС-сообщений, содержащих информацию о новинках, акциях, специальных предложениях, и т.д. Покупатель вправе отказаться от получения электронных писем и СМС–сообщений, уведомив об этом Продавца.  
7.8. Покупатель соглашается с тем, что, если это необходимо для реализации целей, указанных в настоящем договоре, его персональные данные, полученные Продавцом, могут быть переданы третьим лицам, которым Продавец может поручить обработку персональных данных Покупателя на основании договора, заключенного с такими лицами, при условии соблюдения такими третьими лицами конфиденциальности и безопасности персональных данных при их обработке. При передаче указанных данных Покупателя Продавец предупреждает лиц, получающих персональные данные Покупателя, о том, что эти данные являются конфиденциальными и могут быть использованы лишь в целях, для которых они сообщены, и требуют от этих лиц соблюдения этого правила. Покупатель вправе потребовать исключения или исправления, дополнения неверных или неполных персональных данных, отправив соответствующий письменный запрос на имя Продавца на почтовый адрес. Данные Покупателем в настоящем договоре согласия на обработку его персональных данных являются бессрочными.  
7.9. Не считается нарушением обязательств разглашение информации в соответствии с обоснованными и применимыми требованиями законодательства Республики Беларусь.  
Продавец не несет ответственности за сведения, предоставленные Покупателем в Интернет-магазине в общедоступной форме, а также за общедоступные сведения о Покупателе.  
7.10. Продавец вправе без дополнительного согласования с Покупателем осуществлять записи телефонных переговоров с Покупателем, предварительно уведомив его об этом.  
7.11. Вся информация, представленная на Сайте Продавца, в том числе текстовая информация, графические изображения, рекламные материалы, логотипы, товарные знаки, является собственностью Продавца и (или) иных правообладателей, и не может быть использована третьими лицами без письменного согласия Продавца и (или) иных правообладателей.

# Отопление в частном доме

Отопление в частном доме

Модель:

otoplenie\_v\_chastnom\_dome

Производитель:

[ИП Гантман Е.М.](https://ingener.by/ip-gantman-e-m)

200.00 Br

\* Источник тепла:

Газовый

Твердотопливный

Электрический

Тепловой насос

Гелио

Аккумуляция:

Буферные накопители

Ёмкость системы

\* Контура теплоснабжения:

Горячее водоснабжение

Отопительные приборы

Теплые полы

Вентиляция

Снеготаяние

Бассейн

\* Отопительные приборы:

Радиаторы

Конвекторы

Конвекторы внутрипольные

Декоративные

Теплые полы

Тепловентиляторы

Регулирование:

Термостатические головки

Электронные термостаты

Центральный процессор

\* Нагрузки:

Естественный приток

Быстрый нагрев

Механическая вентиляция

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Поддержание оптимального температурного режима внутри помещений при невысоких сопутствующих расходах — важнейшая задача владельца частного дома в зимний период. Экономия немаловажна, ведь разница в платежах может быть весьма заметной. Чтобы система отопления в доме была максимально эффективной, следует сделать правильный выбор из доступных вариантов. На сегодняшний день отопление частного дома может быть водяным, воздушным, газовым, электрическим, инфракрасным, геотермальным, солнечным. Вкратце рассмотрим каждый вид.

## Водяная система отопления

Основной составляющей такой системы является котел. Он выступает источником тепла для нагрева воды. В зависимости от используемого топлива котлы бывают твердотопливными, газовыми, жидкотопливными и электрическими. Принцип действия водяной системы отопления основан на циркуляции воды по трубам с последующей передачей энергии на разнообразные отопительные компоненты. Уже от них осуществляется прогрев всего помещения.

Неотъемлемой частью эффективной системы отопления частного дома являются радиаторы. Прежде чем попасть в них, теплоноситель нагревается в котле. За счет теплообмена между разогретой частью радиатора и воздуха происходит подъем температуры в помещении. Циркуляция теплоносителя бывает естественной и принудительной. В первом случае движение происходит благодаря разности давления. Во втором циркуляция организуется одним либо несколькими насосами.

Горячая вода может подводиться и отводиться при помощи одной или двух труб. В первом случае речь идет о быстром монтаже с минимальными затратами. Во втором вы не будете зависеть от отключения отдельных радиаторов, и температура нагрева будет постоянной. Если у вас большой дом, то лучше остановиться на двухтрубном варианте, ведь тогда вы не будете лимитированы по числу радиаторов, а температура в помещении не будет бесконтрольно падать.

Водяное отопление дома имеет ряд преимуществ:

* Во всех обслуживаемых помещениях устанавливается одинаковая температура.  
* Топливо расходуется экономно.  
* Трубы и приборы не перегреваются.  
* Котлы работают практически бесшумно.  
* Техническое обслуживание не вызывает затруднений.

## Воздушное отопление в частном доме

Такой способ температурного регулирования в жилище известен с давних времен. И даже сегодня он востребован везде: и в общественных, и в производственных зданиях. Нагревание воздуха происходит под действием специальных приборов — калориферов. Теплый воздух перемещается по сети воздуховодов под действием вентиляторов, охватывая все обслуживаемое пространство. По мере остывания он поступает по возвратным воздуховодам назад к теплообменнику. Затем рабочий цикл повторяется снова и снова.

Достоинства такой системы отопления очевидны:

* Доступность источника тепла.  
* Быстрый и максимально полный охват помещений.  
* Исключены такие риски, как протечка труб и получение ожога при соприкосновении с горячей поверхностью.  
* Возможность обустройства изолированной системы вентиляции.

## Газовая система отопления жилого дома

Обогрев дома в этом случае происходит благодаря энергии, выделяемой работающим газовым котлом. Такой способ хорош доступностью топлива (газ дешевле электроэнергии) и возможностью автоматизации нагревательного процесса. Газовый котел не потребует ежедневной очистки печи и может функционировать без надзора многие часы подряд. Такая система имеет свои недостатки:

* Потребуется организовать снабжение дома газом.  
* Для размещения котла понадобится выделить отдельное помещение.  
* Для своевременного обнаружения утечек газа необходимо выполнять периодические проверки оборудования и коммуникаций.

## Электрические системы отопления домов

Стоимость такого вариант будет весьма высокой. Теплоснабжение дома происходит благодаря энергии, высвобождающейся при разогреве металла по мере прохождения через провода электрического тока. Если получаемое тепло аккумулируется бетоном, то речь идет об электрическом теплом поле. Если тепло накапливается в жидкости, то отопление считают электрическим водяным. Отдельным пунктом стоит отметить электрообогреватели, которые генерируют тепло в автономном режиме.

Благодаря оптимальному распределению температуры теплые полы находятся ближе всех к так называемой идеальной системе отопления. В зависимости от пожеланий заказчика они могут быть не только электрическими, но и водяными.

Если вы не хотите загромождать жилище радиаторами, а теплый пол вам не подходит по инженерным соображениям, обратите внимание на конвекторы. Под крупными окнами и дверьми можно разместить внутрипольные конвекторы. Они обеспечат нужный температурный режим и при этом не будут перегружать интерьер. Если же вы хотите освежить интерьер, то установите дизайнерские конвекторы. Вам будет доступен большой перечень моделей с оригинальной конструкцией и множеством цветовых решений.

Преимущества электрического отопления:

* Электрическим полам характерен быстрый выход на максимальную мощность.  
* Электрический котел может быть задействован в любом помещении, даже сезонного проживания.  
* Такая система наиболее универсальная, так как нуждается лишь в наличии поблизости действующей электросети.

## Инфракрасный пленочный пол

По сути, это одна из разновидностей нагревательного электрооборудования. Пленочный пол представляет собой ламинированные панели со встроенными полосами нагревателей. Для получения инфракрасного спектра задействованы углеродистые пластины, через которые проходит электричество. Схема отопления дома при этом зависит от местоположения этих пластин, ведь обогрев происходит путем излучения от них. Пленочный пол характеризуется простотой монтажа, хорошим нагревом и возможностью быстрого демонтажа.

## Геотермальные установки

Системы отопления частных домов такого типа используют энергию, затаенную в глубоких слоях грунта. Составными элементами любой геотермальной установки являются теплообменник, батареи и тепловые провода. Дешевым такое удовольствие не назовешь, однако геотермальное отопление подходит для любого климата и обладает доказанной эффективностью.

## Солнечные коллекторы

Обогрев дома системой солнечных коллекторов происходит благодаря электричеству, поступающему от солнечных батарей. Функция таких батарей — аккумуляция энергии Солнца. Благодаря использованию этого бесплатного источника тепла прогрев помещений осуществляется без дополнительных затрат. Впрочем, сам солнечный коллектор требует немалых капиталовложений до момента запуска.

Заказать проект отопления частного дома с выбором оптимального источника теплоснабжения можно по телефону

# Отопление дома, BIM проектирование систем отопления частного дома от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Отопление дома, BIM проектирование систем отопления частного дома  от 250 м2

Модель:

heating\_project

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 9](https://ingener.by/#tab-question)  
* [Статьи 3](https://ingener.by/#tab-news)

теплотехнический расчёт, гидравлический расчёт, спецификация оборудования, пояснительная записка

**Отопле́ние — искусственный обогрев помещений с целью поддержания на заданном уровне температуры за счет возмещения в них теплопотерь посредством отопительных приборов.**

Система отопления дома – это сложнейшая коммуникационная система, от рациональности которой зависит размер будущих расходов на отопление. Если вы не хотите переплачивать за тепло, проект системы должен разрабатываться подробно, профессионально и предварительно. То есть еще до укладки фундамента. Проектирование дома экономит до 15% средств и до 20-30% времени на строительство. Если здание продумано до мелочей, вы можете быть уверены в его долговечности, надежности и безопасности. Последнее особенно актуально, когда речь заходит об отопительной системе.

Система отопления, как и любая другая инженерная коммуникация, начинается с проектирования. Проектирование системы отопления – сложная и трудоемкая задача. Однако наши аттестованные специалисты обладают достаточными знаниями новейших разработок и технологий в данной сфере, чтобы решать ее наиболее эффективно. Специалисты на этом этапе детально изучают здание, которое нужно обогреть, проводят расчеты, подбирают оборудование и дополнительные комплектующие. И все это для того чтобы ваш дом был теплым при любой погоде, а бюджет расходовался с максимальным эффектом. По итогам их работы вы получите комплект документов с подробным планом действия, инструкциями, спецификацией оборудования.

Мы также выполняем монтаж и пусконаладку отопительных систем силами партнеров, работающих на газу, жидком и твердом топливе, электричестве. Все работы проводятся с учетом бюджета и пожеланий Заказчика. Это может быть как полноценный проект, так и его часть (инженерная, монтажная, эскизная). Все специалисты обладают богатым практическим опытом (более 15 лет) в области проектирования и монтажа систем отопления.

Наши проекты разрабатываются индивидуально под Вас с учетом требований к заданию на проектирование, проектной документации, закупке оборудования и материалов, авторскому надзору за строительством позволяющих избежать негативных последствий, а также повысить эксплуатационные характеристики.

* **В результате проектных работ вы получаете:**Пояснительная записку, в которой подробно описывается отопительная система, ее составляющие и характеристики. А также прилагаются расчеты из специализированной программы  
* Чертежи, которые включают схему отопления, чертежи используемого оборудования и его расположения, а также зон обслуживания и трасс вместе с обвязкой узлов в деталях  
* Исполнительную документацию включает проект отопления откорректированный с учетом реально смонтированной системы, конечного местоположения ее элементов

## ЗАДАЧИ, КОТОРЫЕ РЕШАЕТ ПРОЕКТРИРОВАНИЕ ОТОПЛЕНИЯ

* Поддержание комфортной температуры  
* Отсутствие конденсата на наружных конструкциях  
* Получить качественную систему отопления разработанную специалистом с многолетним опытом работы, чтобы были учтены все конструктивные особенности, физические явления и особенности эксплуатации;  
* Исключить переделки неизбежно возникающие при монтаже без проекта;  
* Исключить простой при пуско-наладке и поиск ответственного специалиста за работу системы;   
* Получить качественное техническое решение без маркетинга, которое прослужит долго;  
* Уменьшить капитальные затраты – владелец покупает оборудование и расходные материалы, которые соответствуют его жилью по производительности, мощности, поэтому и не переплачивает;  
* Легче выбирать подрядчика. У вас на руках имеется смета, спецификация оборудования, порядок действия со сроками;   
* Проще покупать материалы. Проектировщики точно рассчитывают объемы строительных материалов, позволяя сэкономить до 20%;  
* Быстрее покупать оборудование. Вы получаете список оборудования, подходящего конкретно для вашего дома;  
* Надежнее начинать монтаж. Вы точно знаете, какие работы и в какие сроки должны выполняться, а также сколько на все уйдет денег;  
* снижает расходы на использование – чем меньше и экономнее тратится топливо, тем реже потребуется обслуживать магистрали и оборудование;   
* помогает внедрить безопасную и долговечную систему – чаще всего причина аварий и отказов объясняется тем, что система плохо спроектирована или не проектировалась совсем;  
* обеспечивает заказчика комфортным домом – проектировщики подбирают новейшее оборудование и решения, снабжая систему автоматикой и рычагами регулировки;  
* гарантирует безопасность при сотрудничестве со сторонним подрядчиком – вы точно знаете, во сколько обойдется монтаж и пусконаладка системы, сколько потребуется материалов и времени. Обмануть заказчика в такой ситуации сложнее.

## ИСХОДНЫЕ ДАННЫЕ ДЛЯ СОСТАВЛЕНИЯ ТЕХЗАДАНИЯ:

* площадь помещений для обогрева;  
* поэтажный план строения с разрезами;  
* климатологические особенности местности;  
* расположения здания по сторонам света;  
* материалы для пола, перекрытий, стен;  
* тип конструкции, коэффициент теплопроводности, удельный вес, толщина стен, наружной двери, крыши;  
* геометрические особенности кровли, остекления;  
* высота подоконников;  
* наличие радиаторов отопления.

Покрытия имеют разные значения теплосопротивления, и в зависимости от используемых конструкций и материалов проектирование системы будет меняться.

## ПРОЕКТ ОТОПИТЕЛЬНОЙ СИСТЕМЫ

Проект представляет собой текстовые документы и чертежи, в комплектацию которых входят:

* схема расположения оборудования, магистралей;   
* подробная схема системы отопления со всеми главными и вспомогательными элементами;  
* области обслуживания и размеры трасс;  
* обвязка котлов, бойлеров, узлов с деталировкой и прочее.  
* техническое задание (составляется исполнителем) и технические условия реализации;  
* комплект рабочих схем для проведения монтажа: тип разводки, конфигурация, характеристики трубопроводов, величина и размещение приборов, обустройство котельной, детализация отдельных узлов, спецификация оборудования и так далее;  
* технические задания для прочих инженерных систем (все коммуникации должны гармонично сосуществовать);  
* расчет стоимости установки и материалов;  
* информация о компании-проектировщике (допуски, лицензии);  
* разрешительная документация, предоставленная контролирующими органами.

К проекту прилагается пояснительная записка, в которой расписываются характеристики отопительной системы, описание специфики конвекторов, арматуры и прочих составляющих.

## Проектирование: составляющие и этапы

Отопительная система состоит из трех компонентов: котельной, тепловых приборов и системы развязки, соединяющей их. Чтобы добиться слаженной и энергоэффективной работы всех компонентов, проектировщик:

* собирает все исходные данные по конкретно вашему зданию;  
* подсчитывает тепловые потери конкретного здания, которые зависят от местоположения дома, материалов и прочих факторов;  
* выбирает источник теплоснабжения, технические решения систем с учетом безопасности, опыта строительства и эксплуатации;  
* подводит гидравлические расчеты;  
* определяет выгодную схему отопления.

Универсального решения для схемы отопления не существует. Поэтому проектирование системы для каждого конкретного дома – это поиск уникального решения. 

### 1\. Подсчет тепловых потерь

Чтобы организовать эффективное отопление, нужно определить, где и сколько тепла дом теряет. Это зависит от следующих факторов:

* место строительства;  
* стены – материал, конструкция, толщина, теплопроводность, удельный вес;  
* крыша – материал, конструкция, форма, высота, толщина, теплопроводность, удельный вес;  
* влажность в помещении;  
* паропроницаемость;  
* теплоусвоение;  
* теплоемкость;  
* стоимость утеплителя и энергоресурсов;  
* фундамент и пол – материалы исполнения;  
* остекление – обычное, стеклопакеты и прочее;  
* стяжка потолка и ее толщина.

Особое значение для расчетов имеет геометрия помещений, которая также способствует формированию холодных зон и потере тепла. 

### 2\. Гидравлические расчеты

Задача гидравлического расчета – определить оптимальное количество приборов обогрева, диаметры труб и настройки балансировочной арматуры для конкретного дома. Без расчета вы можете установить слишком много или слишком мало оборудования и в результате будете или переплачивать, или замерзать.

При подсчете проектировщик учитывает:

* материалы изготовления трубопровода и теплого пола;  
* длину и количество поворотов трассы отопления;  
* высотные отметки;  
* места расположения отопительных приборов и стояков;  
* типы отопительных приборов и их особенности;  
* потери тепла по длине труб;  
* температурное расширение трубопроводов;  
* требуемый расход теплоносителя и его тип для каждого прибора;  
* требования к регулированию и тип арматуры;  
* необходимость сторонней автоматизации;  
* инерционность помещения;  
* теплоемкость здания;  
* относительную влажность отапливаемого помещения;  
* наличие естественной вентиляции;  
* требования безопасности;  
* расположение мест пребывания людей относительно отопительных элементов;  
* высоту окон;  
* температурные рамки для комнат.

При этом учитывается диаметр трубопровода, мощность насосов, коэффициент сопротивления отопительной системы. 

### 3\. Схема отопления:

* схема с верхней или нижней подводкой;  
* схема вертикального или горизонтального отопления;  
* схема одно- или двухтрубного отопления;  
* схема с лучевой разводкой;  
* схема тупикового или попутного отопления.

Выбор определяется совокупностью характеристик вашего дома. 

### При проектировании учитываются следующие научные статьи

* «Эффективные системы отопления, вентиляции, кондиционирования воздуха и теплоснабжения»  
* Cовременные технологии в отоплении, вентиляции и кондиционировании воздуха, требования к подготовке специалистов  
* Вентиляция, отопление и охлаждение зала ресторана  
* Влияние автоматических регуляторов на гидравлический режим систем водяного отопления  
* Влияние характеристик остекления здания на расход энергии в системах отопления и охлаждения  
* Влияние характеристик узла обвязки на коэффициент затекания для однотрубной системы отопления  
* Водоподготовка для систем отопления, вентиляции, кондиционирования воздуха и холодильных установок  
* Водяное напольное отопление  
* Диагностика теплогидравлических режимов и эксплуатационных характеристик систем отопления  
* Дизайн-радиаторы – нестандартный подход к выбору приборов отопления  
* Как автоматизировать тепловой пункт и снизить затраты на отопление?  
* Критерии теплового комфорта при проектировании систем отопления  
* Многоквартирные дома с близким к нулевому теплопотреблением на отопление и вентиляцию  
* Особенности проектирования систем отопления и вентиляции фитнес-клубов  
* Особенности проектирования систем отопления и кондиционирования воздуха в лечебно-профилактических учреждениях  
* Отопление и вентиляция современных складских комплексов  
* Отопление храмов  
* Оценка расхода теплоты на отопление и вентиляцию в жилых зданиях  
* Панельно-лучистые системы отопления и охлаждения зданий  
* Поквартирные системы отопления  
* Применение антифризов в системах отопления, вентиляции, кондиционирования воздуха  
* Расчет переменного гидравлического режима работы системы водяного отопления

### ЦЕНЫ НА ПРОЕКТ ОТОПЛЕНИЯ

**Стоимость проекта отопления предоставляется по запросу**

# Отопление под ключ

Модель:

otoplenie-pod-klyuch

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)  
* [Статьи 1](https://ingener.by/#tab-news)

Отопление частного дома под ключ – полезная и востребованная услуга, которая позволяет разработать оптимальную систему обогрева для дома и свести затраты на ее содержание в будущем до минимума. Квалифицированные специалисты помогут выбрать систему и оборудование, спроектируют схему установки, проведут монтаж и тестирование. В итоге вы получите теплый дом и экономный расход топлива. 

## Знакомство с объектом

На первом этапе услуги реализации отопления под ключ проводятся предварительные расчеты системы отопления и водоснабжения. Для этого специалист компании приезжает на объект и знакомится с особенностями строения. Инженер предлагает несколько возможных вариантов решения задачи: выбор техники, схемы ее подключения.

## Проектирование

На втором этапе на основе конструкторских чертежей и инженерного плана специалист разрабатывает максимально детальный проект. Проводятся теплотехнические и гидравлические расчеты. По итогу вы получаете проект, архитектурный проект, поэтажный план и смету расходов на утверждение.  
Конечная цена на установку отопления в частном доме зависит от множества факторов (величина дома, стоимость оборудования), в том числе архитектурных особенностей здания. Удорожанию способствует:

* большое количество маленьких комнат;  
* увеличенные окна или окна во всю стену;  
* наличие зимнего сада, бассейна, сауны;  
* архитектурные особенности, для создания которых пробиваются отверстия в балках и толстых стенах здания.

## Монтажные работы

Если стоимость проекта вас устраивает, исполняющая компания организует закупку и доставку материалов на объект, а затем установку отопительного котла, бойлеров, радиаторов, системы «теплый пол» и прочих оговоренных в проекте элементов.

## Испытания и пуско-наладочные работы

Система тестируется 1,5-кратным давлением для проверки герметичности. Затем проводится пробный запуск для оценки получаемого теплового эффекта. Если в результате испытаний и пуско-наладки недочетов не замечено, подписывается акт о сдаче-приемке. Вы получаете на руки гарантию и договор на обслуживание системы.

## Услуги компании «Инженер»

Наша компания предлагает услугу отопления под ключ в Минске. Мы проектируем и собираем все существующие системы – газовые, твердотопливные, жидкотопливные, электрические и пр.   
Проектирование и монтаж осуществляют аттестованные специалисты. Вы получаете на руки полный комплект документов и гарантию. При необходимости обслуживание будет оказано в наиболее короткие сроки.  
Узнать приблизительную цену на отопление под ключ и задать интересующие вопросы можно по указанным на сайте телефонам.

# Расчёт отопления частного дома

Модель:

rashet-otopleniya

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Расчет отопления частного дома – это возможность пережить любые холода с максимальным комфортом и без лишних затрат на обогрев. По результатам проведенных расчетов вы будете знать, какое оборудование выбирать (вид и мощность котла, число и величину отопительных приборов, диаметр труб).

## Задачи, которые решает расчет отопления

* Определение тепловых потерь для каждого конкретного помещения в доме;  
* Подсчет общих тепловых потерь, который позволит выбрать оптмальной мощности котел или другой источник тепла;  
* Определение диаметра трубопроводов, используемых для создания отопительной системы, мощности циркуляционного напора, запорной арматуры, числа секций в радиаторах объема теплового носителя (воды, антифриза) для обслуживания системы \- газовой, жидкотопливной, твердотопливной или электрической.

## Выбор котла

Расчет систем отопления начинается с выбора источника тепла, который делается с учетом наиболее доступного в регионе энергоресурса:

* Газовые котлы. Самый дешевый с точки зрения эксплуатационных расходов вариант. Среди преимуществ – высокие показатели КПД, безопасности, автоматизации. При этом само оборудование занимает минимум места. Единственный минус в том, что цена на газ с каждым годом только поднимается.  
* Твердотопливные котлы. Вторые после газа по экономичности. Однако требуют регулярного обслуживания: дважды в сутки и более должны протапливаться. Автоматические агрегаты более автономные и практичные, чем ручные аналоги, но и стоят дороже.  
* Электрокотлы. Используются редко, так как цена на электричество высокая. Лучший формат применения – установка тепловых насосов разных типов. Но при этом обязательное условие – стабильная подача ресурса.  
* Жидкотопливные котлы. Работают на дизельном топливе, отличаются практичностью, эффективностью и доступностью. Но для их применения потребуется построить специальный резервуар под топливо.

## Расчеты мощности котла и количестве секций в радиаторе

Все расчеты производятся в соответствии с ТНПА и с помощью специализированных программ. В процессе учитываются следующие показатели:

* Расход воздуха в помещении;  
* Количество, величина и расположение окон по сторонам света;  
* Число дверных проемов, их величина и качество;  
* Материалы, из которых выполнены стены (теплоемкость);  
* Этажность (имеется ли отапливаемый / неотапливаемый чердак, подвал);  
* Количество стен, которые выходят на улицу;  
* Особенности местоположения дома (наличие водоема, леса, пустыря поблизости) и прочее.

Основные компоненты отопительной системы \- котел, трубы и радиаторы. Но если площадь дома превышает 150 кв.м., то понадобятся дополнительные элементы \- расширительный бак, циркуляционный насос, переходники, краны, фильтры, датчики.

## Услуги компании «Инженер»

Наша компания проведет проектирование и расчет отопления дома любой этажности и конфигурации. Все работы выполняет аттестованный специалист с богатым практическим опытом в области проектирования систем отопления.  
Чтобы проконсультироваться по интересующим вас вопросам, просто позвоните нам\!

Заказать расчет отопления частного дома под ключ или отдельно можно по телефону

# Электроотопление дома

Модель:

elektrootoplenie-doma

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Все большую популярность набирает электрическое отопление дома и коттеджа. Стоимость электроотопления зависит от того, по какому тарифу будет производиться расчет.

**Наша компания занимается проектированием систем водяного отопления для частных домов от 250 м2, торговых и промышленных объектов до электрического котла** (при необходимости специалист по электроснабжению привлекается отдельно). Все работы выполняются дипломированными и опытными проектировщиками.

Благодаря законодательным актам, принятым в Республике Беларусь для стимулирования использования электроэнергии, все большую популярность набирает электрическое отопление дома и коттеджа. Стоимость электроотопления зависит от того, по какому тарифу будет производиться расчет. Градация тарифов происходит по следующим параметрам:

* Суммарная мощность электронагревательного оборудования превышает отметку в 5000 Вт.  
* В жилом доме отсутствуют централизованные системы газо- и теплоснабжения, но есть прибор индивидуального учета потребления электроэнергии.  
* В жилом доме отсутствуют централизованные системы газо- и теплоснабжения и нет прибора индивидуального учета потребления электроэнергии, но есть электрическая плита.

## Как организовать электроотопление дома в Беларуси?

Планируя строительство частного дома, в котором горячее водоснабжение и отопление будет организовано на электроэнергии, вам понадобится посетить местный исполнительный орган власти. Там вы подадите заявление на получение технических условий для подключения к электросетям. Вопросом электроотопления будет заниматься РУП «Облэнерго» или иное юридическое лицо Беларуси, отвечающее за электрические сети в вашем районе.

Составим схему действий при переходе на электрическое отопление дома:

1. Изучение тарифов, действующих для отопления частных домов.  
2. Получение на руки разрешения для реконструкции или строительства частного дома.  
3. Разработка проекта электроотопления дома.  
4. Проведение электрофизических измерений.  
5. Выполнение строительно-монтажных работ.  
6. Ввод в эксплуатацию построенного либо реконструированного объекта.  
7. Получение компенсации части расходов, вызванных использованием электрического отопления.  
8. Заключение договора с профильной организацией на подключение к электросетям и энергоснабжение коттеджа.

Указом Президента Республики Беларусь №127 регламентирована норма, согласно которой вы можете компенсировать часть расходов за проведение работ, нацеленных на электроотопление эксплуатируемого частного дома в Беларуси. Компенсация составляет 20% от общей стоимости работ, но не может превышать 40 базовых величин.

## Как составить проект электрического отопления дома?

Разработкой соответствующей документации должна заниматься специализированная проектная организация. От вас как от заказчика услуги требуется только определиться с исполнителем этой работы, а также с тарифом, по которому ваш коттедж будет получать электроэнергию. Если ваш выбор падет на тариф, сопряженный с установкой прибора индивидуального учета электроэнергии, то в проекте понадобится предусмотреть использование электронагревательных устройств, размещаемых стационарно и подключаемых без штепсельных соединений.

Компания «Инженер» составит проект на электроотопление, отвечающий требованиям всех действующих норм. Три причины выбрать именно эту организацию:

1. Оказание комплексной услуги — от проектирования до технического обслуживания действующих систем.  
2. Компетентная работа в различных областях: не только отопление, но и кондиционирование, вентиляция, автоматизация.  
3. Специалисты постоянно стажируются в ведущих компаниях. География стажировок широка. Она охватывает Италию, Германию, Бельгию, Швецию, Финляндию, Россию, Турцию, Польшу, Азербайджан.

Благодаря адекватной цене и высокому качеству оказываемых услуг «Инженер» имеет богатый опыт сотрудничества со многими известными компаниями.

## Достоинства электрооборудования

Котлы, используемые для электроотопления, оборудуются множеством средств защиты:

* От короткого замыкания.  
* От перегрева и перегрузки.  
* От недостаточного давления в отопительной системе.  
* От поломки датчиков давления и/или температуры.  
* От отсутствия фазы.

Для увеличения рабочего ресурса ТЭНов осуществляется их ротация. Электрооборудования снабжается погодозависимой автоматикой, недельным программатором, средствами самодиагностики и дистанционного управления. Для фиксации ошибок может быть задействован специальный журнал, для учета расхода электроэнергии — счетчик.

# Котельная под ключ

Модель:

kotelnaya-pod-klyuch

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Котельная в частном доме – экономически выгодная альтернатива подключению к центральным теплосетям. Сложность в том, что при ее обустройстве нужно строго выполнять ряд стандартов и норм, поскольку от этого зависит безопасность жильцов. Исходя из этого, многие домовладельцы доверяют все работы специалистам, выбирая услугу «Оборудование котельной под ключ».

## Проблемы, которые решает установка под ключ

• Переплата за услуги ЖКХ;  
Система, которая собирается без предварительного проектирования, увеличивает расходы на ЖКХ до 50%. Наши специалисты проводят подробные расчеты, исходя из которых, подбирают оборудование и организуют пуско-наладочные работы. В итоге система работает с максимальным КПД и минимальными затратами.  
• Увеличение сметы во время работы;  
Если система собирается «на глаз», то предварительная смета может увеличиваться в процессе монтажа. Тогда как проектирование позволит узнать, сколько будет стоить котельная в целом, а также оборудование, расходные материалы, монтажные работы в частности.  
• Холод в доме зимой;  
При самостоятельной сборке домовладелец не получает никаких гарантий того, что система обогрева будет работать эффективно, слаженно и долго. Тогда как при заказе котельной под ключ вы получаете не только гарантии, но и возможность быстро исправить все неполадки в работе системы с помощью специалистов.  
• Возникновение протечек;  
Некачественное оборудование и непрофессиональная сборка могут спровоцировать возникновение протечек в системе. В итоге система отключается и остывает, что в зимнее время может привести к разрыву трубопровода и незапланированному ремонту.

## Преимущества строительства котельной под ключ

• Теплый дом;  
Спроектированная и собранная по всем стандартам котельная сохранит в доме комфортный микроклимат при любых погодных условиях.  
• Безопасность;  
Исполнитель гарантирует заказчику, что система будет работать не только эффективно, но и обеспечит ему безопасность. Система поэтапного контроля работ позволяет своевременно выявить и исправить все ошибки и недочеты.  
• Фиксированная смета;  
Вы заранее знаете, во сколько обойдется система обогрева для дома. В процессе работ стоимость проекта не изменяется.  
• Четкое соблюдение сроков;  
Компания обязуется выполнить все работы в конкретные сроки. Если имеет место опоздание, заказчик получает материальную компенсацию.  
• Экономия времени;  
Вы можете быть уверены, что система обогрева будет установлена в максимально короткие сроки.  
• Свроевременное обслуживание;  
Услуга монтажа котельной под ключ включает в себя пункт, по которому компания-исполнитель обязуется исправлять все проблемы в работе системы максимально быстро.

## Услуги компании «Инженер»

Услуга «Котельная под ключ» включает в себя выезд специалиста на объект, выбор оборудования и расходных материалов, составление необходимых проектов и инструкций, монтаж и запуск системы в тестовом режиме. После завершения всех работ вы получаете на руки комплект документов и гарантии от исполнителя.  
Все работы в компании «Инженер» выполняют аттестованные специалисты. Вы можете заказать создание котельной, работающей на любом топливе: газе, дизеле, угле, дровах или электричестве. Чтобы получить консультацию, позвоните нам\!

# Обвязка котельной по воде

Модель:

obvyazka-kotelnoy-po-vode

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

выбор схемы подключения тёплых полов, радиаторов, бассейнов, систем антиобледенения, систем солнечных коллекторов, горячего водоснабжения, вентиляцииб расчёт дымохода, погодозависимое управление контурами

## Обвязка котельной по воде

Обвязка котельной – это совокупность элементов, которая позволяет передавать выработанную в котле энергию к отопительным приборам (радиаторам, «теплым полам», вентиляции и др.). От того, насколько правильно соединены компоненты, зависят комфорт, энергоэкономичность и безопасность всей системы. Поэтому обвязка должна проектироваться в индивидуальном порядке, а не собираться по типовому проекту из интернета. 

## Обвязка котельной и основные схемы

Есть несколько десятков вариантов обвязки, которые различаются по стоимости, функциональности и экономичности. И все они строятся на основе трех схем:

* Открытая однотрубная схема – циркуляция теплоносителя происходит естественным путем. Это самая простая и доступная схема без подключения к электросети и с малой чувствительностью к аварийному повышению давления.  
* Закрытая однотрубная схема – принудительная циркуляция позволяет быстрее прогревать радиаторы. Диаметр трубопроводов может быть малым, расположение оборудования любым, а теплоноситель не оставляет осадка на стенках трубопровода.  
* Закрытая двухтрубная схема – наиболее прогрессивная схема проведения обвязки, которая отличается самым высоким КПД и высокой стоимостью.

Выбор зависит от пожеланий и бюджета заказчика, типа строения, климатических особенностей местности и прочего. 

## Этапы проектирования обвязки

* Расчет гидравлической системы. Сложнейшая обвязка может включать сотни элементов.  
* Расчет электрической системы. Все чаще заказчики в числе обязательных требований указывают автоматизацию процессов отопления. В таком случае проектировщик продумывает установку терморегуляторов, программаторов, контроллеров.

Грамотный подбор схемы обвязки, комплектующих, определение всех этапов монтажа и учет всех требований заказчика – задачи проектировщика. 

## Проект обвязки котельной

После проведенных работ вы получаете:

* пояснительную записку, в которой указывается все используемое оборудование в подробностях, нюансы монтажа системы и прочая важная информация о системе отопления;  
* чертежи, на которых указано расположение котла, коллекторов, трубопроводов и прочих узлов.

## Услуги компании «Инженер»

Мы создаем проекты обвязок для всех типов зданий (частные коттеджи, многоэтажные жилые дома, промышленные помещения). Дополнительно компания проводит аудит уже готовых проектов, чтобы определить недочеты и найти способы оптимизации.  
Все работы выполняются аттестованным специалистом. Задача будет реализована с учетом новейшего оборудования и технологий на рынке отопительных приборов.

Заказать проект котельной частного дома под ключ или отдельно можно по телефону

# Проектирование тепловых пунктов

Модель:

proekt\_itp

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Индивидуальный тепловой пункт – решение, которое позволяет не зависеть от системы центрального теплоснабжения и частых сбоев в ее работе. Суть ИТП в том, что пункт берет тепло из системы центрального теплоснабжения и занимается его распределением между инженерными коммуникациями здания. Так система обеспечивает бесперебойную подачу тепла.

## Индивидуальный тепловой пункт и его составляющие

ИТП – система из приборов и агрегатов, которые служат для присоединения к теплосетям и управления процессом распределения тепла.  
Обязательными компонентами системы являются приборы учета тепла, редукционно-охладительные агрегаты (для паровых систем отопления), смеситель для распределения объема теплоносителя, насосы, запорная арматура и автоматика.

## Факторы, которые учитываются при проектировании

При составлении технического задания заказчик должен указать сведения:

* расчетная тепловая нагрузка;  
* параметры для ориентации подключения к теплосетям;  
* вид используемого теплоносителя;  
* архитектурные особенности строения;  
* температурные режимы.

Далее специалист подбирает соответствующее оборудование, планирует его размещение и использование.

## Задачи, которые решаются при проектировании

* Оптимально выгодное распределение тепловой энергии.  
* Доставка теплоносителя к непосредственному пользователю.  
* Оптимальные температурные режимы с учетом климатических особенностей местности.  
* Предохранение внутренних механизмов и агрегатов от гидроударов.  
* Поддержание напора на нужном уровне.  
* Компенсация объема теплопотерь в процессе поставки потребителю.  
* Очищение от загрязнений теплоносителя, чтобы избежать засорения системы трубопроводов и агрегатов.

Профессионально спроектированный ИТП помогает решить проблему теплопотерь, а также поддерживать все параметры в автоматическом режиме. Современный подход дает возможность оборудовать систему большим количеством автоматических датчиков, что сводит к минимуму объем человеческого вмешательства. В итоге строение обеспечивается теплом стабильно и без перебоев.

## Итог работы проектировщика

* Пояснительная записка (состав теплоэнергетического оборудования, особенности установки и использования).  
* Функциональная схема теплового пункта.  
* Спецификация используемого оборудования.  
* Все необходимые чертежи.

Итоговая стоимость работы проектировщика зависит от площади объекта, состава и производителя оборудования, степени автоматизации, особенности схем подключения к теплосетям.

## Услуги компании «Инженер»

Мы проектируем индивидуальные тепловые пункты любой степени сложности, а также принимаем уже готовые проекты на аудит и оптимизацию.  
Все работы выполняет аттестованный специалист с большим опытом в области проектирования ИТП. Вы можете быть убеждены, что пункт будет спроектирован с учетом последних технологических разработок и новинок в сфере теплового оборудования.

Заказать проект теплового пункта (ИТП) под ключ или отдельно можно по телефону

# Монтаж отопления

Модель:

montazh-otopleniya

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Монтаж системы отопления – технически сложная инженерная задача, которая должна выполняться четко по проекту, по всем нормам и стандартам. В противном случае домовладелец может лишиться тепла в лютый мороз, а потом потратить солидную сумму на ремонт или замену дорогостоящего оборудования. Поэтому доверять задачу отопления дома (от частного коттеджа до многоэтажного строения) имеет смысл только квалифицированным специалистам. Рекомендуем производить монтажные работы только после составления проекта. Вы можете обратиться к нам за помощью с уже готовым проектом или заказать проектирование у сотрудников компании.

## Этапы проведения монтажа

Система отопления состоит из большого количества компонентов: котел, трубопровод, радиаторы, теплые полы, обогрев крыши и прочее. Поэтому все работы проводятся строго поэтапно:

* Подробный анализ объекта. Если монтаж и проектирование выполняли разные компании, установщик прибывает на объект, проводит замеры, изучает проект и уточняет технические детали.  
* Установка отопительного оборудования (котлы твердотопливные, газовые, система радиаторов, трубопроводы).  
* Автоматизация системы отопления, если это предусмотрено проектом.  
* Пуско-наладочные работы, которые позволяют отрегулировать работу системы, обнаружить недочеты, исправить их и гарантировать надежную работу системы.  
* Составление акта о выполненных работах.

Специалисты компании «Инженер» проектируют и устанавливают системы водяного, газового, автономного отопления. Если в процессе монтажа будут выявлены недочеты и нестыковки, мы исправим их, разработаем оптимальное решение и подберем оборудование.  
Итоговая стоимость установки зависит от объема работ и сложности коммуникаций, выбранного вида отопления и способа обустройства отопительного контура, а также материалов и ряда других факторов.

Проблемы, которые исключает профессиональный монтаж:

* отсутствие давления или недостаточное давление в трубопроводе, которого не хватает для качественного прогрева здания;  
* чрезвычайно высокое давление, которое может порвать трубы;  
* неравномерное распределение нагрузки выводит из строя радиаторы, котел.

Профессиональная установка опирается на технические расчеты, диаметр труб, количество радиаторов, тщательный выбор оборудования и мест для его установки. В итоге вы сокращаете бюджет на установку отопления и избавляетесь от риска остаться без тепла в холодное время года.

СОСТАВЛЕНИЕ И СОГЛАСОВАНИЕ ГРАФИКА РАБОТ

График работ составляется на базе проектной документации, в которой указывается последовательность работ и сроки их выполнения. Система отопления состоит из следующих компонентов \- радиаторов и конвекторов, труб, фитингов, балансировочных клапанов, арматуры, шаровых кранов, гребенок и термостатов.

## МОНТАЖ ТРУБОПРОВОДА

Система труб может быть однотрубной и двухтрубной. В первом случае батареи подключаются последовательно, образуя замкнутый круг. Во втором – теплоноситель подходит к батареям по одной трубе, а уходит по другой. Кроме того, предполагается установка отопительных стояков, промежуточных распределительных узлов.

## УСТАНОВКА РАДИАТОРОВ

Батареи располагаются строго под окнами на расстоянии 10-12 см от подоконника, 8–12 см до пола и 3–5 см до стены. При этом присоединение может быть двух видов: нижним и боковым (диагональным / односторонним).

## ОБУСТРОЙСТВО «ТЕПЛОГО ПОЛА»

Установка отопления в доме часто предполагает наличие работ по созданию «теплых полов». Они могут использоваться как основное и дополнительное отопительное оборудование. Обычно система монтируется над коммуникациями, которые прячутся в стяжку, или над перекрытием после утепления и гидроизоляции.

## ПУСКОНАЛАДОЧНЫЕ РАБОТЫ

Когда система собрана, проводятся гидравлические испытания: нагнетается давление, превышающее рабочее значение. Если система работает при такой нагрузке около 15 минут и показывает стабильное давление, значит, все стандарты соблюдены. После этого запускается и настраивается котел, проверяется работа всех узлов системы обогрева. По результатам вы подписываете акт сдачи-приемки.

## ПРЕИМУЩЕСТВА ПРОФЕССИОНАЛЬНОЙ УСТАНОВКИ СИСТЕМЫ ОТОПЛЕНИЯ

• Комфортный микроклимат;  
Грамотно спроектированная и смонтированная система обеспечит ваш дом теплом даже в самые сильные морозы.  
• Сочетание высокого КПД и низких затрат ЖКХ;  
Система работает слаженно и эффективно, а расходы домовладельца при этом остаются минимальными.  
• Гарантия безопасной работы;  
Неполадки в работе системы отопления могут быть чреваты серьезными проблемами. Поэтому главная задача инженеров и сборщиков \- гарантировать высокое качество выполнения своих работ. Поэтапный контроль качества позволяет добиться поставленной цели.  
• Экономия времени;  
Все работы проводятся четко по графику, поэтому вы точно знаете, когда сможете заселиться в дом.

## Услуги компании «Инженер»

Отопительные системы – это основная специализация компании. Мы проектируем, тестируем и монтируем системы обогрева для проектов любой сложности (от частного дома до целого производства). Для клиентов, которые заказли проект системы у сторонней компании и сомневаются в его качестве, предлагаем проектный аудит. Он позволит выявить недочеты, оптимизировать расходы и добиться эффективной работы системы.

Мы также предлагаем своим клиентам установку «под ключ». Разработка и установка отопления проводятся аттестованными специалистами. По итогам работы заказчик получает пакет соответствующих документов и гарантии от исполнителя.

Все работы выполняет аттестованный специалист. Мы знаем все о передовых технологиях, материалах, оборудовании и поможем создать и реализовать ресурсосберегающую систему, которая долго прослужит владельцу.

## Стоимость монтажных работ для частного домостроения

| Монтаж радиаторного отопления: |  |  |  |
| :---- | :---- | ----- | :---- |
| №  | Наименование |  | Цена, BYN |
| 1 |   Монтаж и подключение стального радиатора к подведенной трассе трубопровода   |  |                	89   |
| 2 |  Монтаж и подключение внутрипольного конвектора к подведенной трассе трубопровода за 1 м.п. конвектора  |  |              	128   |
| 3 |  Прокладка трубопроводов  к местам установки отопительных приборов  за 1 м.п.  |  |                  	5   |
| 4 |  Монтаж накладного (встраиваемого) шкафа   |  |                	51   |
| 5 |  Обвязка распределительного коллектора  |  |              	115   |
| 6 |  Монтаж магистралей радиаторного отопления от котельного оборудования до стояков, распределителей и через транзитные помещения за 1 м.п.  |  |                  	8   |
|   |   Итого   |  |   |

| Монтаж системы подпольного отопления: |  |  |  |
| :---- | :---- | ----- | :---- |
| №  | Наименование |  | Цена, BYN |
| 1 | Укладка трубопровода подпольного отопления за 1 м.п. |  |                  	2   |
| 2 |  Монтаж магистрали подпольного отопления от котельного оборудования до стояков, распределителей, через транзитные помещения и от распределителей до мест укладки теплых полов за 1 м.п. |  |                  	8   |
| 3 | Установка наружного (накладного) шкафчика под распределитель подпольного отопления |  |                	51   |
| 4 | Монтаж и подключение распределителя для подпольного отопления  |  |              	115   |
|   |   Итого   |  |   |

| Монтаж системы водоснабжения: |  |  |  |
| :---- | :---- | ----- | :---- |
| №  | Наименование |  | Цена, BYN |
| 1 |  Прокладка трубопровода водоснабжения к местам установки сантехприборов за 1 м.п.  |  |                  	5   |
| 2 |   Установка резьбовых отводов для сантехприборов водоснабжения с подключением трубопроводов  |  |                	26   |
| 3 |  Монтаж трассы водоснабжения от котельного оборудования через транзитные помещения за 1 м.п.  |  |                  	8   |
| 4 |  Монтаж поливочных кранов   |  |                	26   |
|   |   Итого   |  |   |

| Монтаж системы канализации: |  |  |  |
| :---- | :---- | ----- | :---- |
| №  | Наименование |  | Цена, BYN |
| 1 |  Монтаж выводов канализации   |  |                	38   |
| 2 |  Монтаж выводов канализации со сборкой под потолком  |  |                	51   |
| 3 |  Врезка в введенную канализацию  |  |                	20   |
| 4 |  Монтаж стояков (лежаков) за 1 м.п  |  |                	13   |
| 5 |  Монтаж стояков (лежаков) за 1 м.п с нанесением шумоизоляции  |  |                	26   |
|   |   Итого   |  |   |

| Монтаж оборудования котельной: |  |  |  |
| :---- | :---- | ----- | :---- |
| №  | Наименование |  | Цена, BYN |
| 1 |  Монтаж газового котла  |  |              	128   |
| 2 |  Обвязка газового котла  |  |              	255   |
| 3 |  Сборка и монтаж насосных групп  |  |                	51   |
| 4 |  Обвязка насосных групп  |  |              	102   |
| 5 |  Установка и обвязка бойлера   |  |              	510   |
| 6 |  Монтаж и обвязка расширительного бака  |  |                	51   |
| 8 |  Сборка дымохода   |  |              	128   |
| 9 |  Гидравлические испытания, заполнение системы   |  |              	128   |
|   |   Итого   |  |   |

# Монтаж отопления в частном доме

Модель:

montazh-otopleniya-v-chastnom-dome

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Монтаж отопления в частном доме – не менее сложный процесс, чем проектирование и расчет системы отопления. Его задача состоит в том, чтобы воплотить в жизнь задуманное проектировщиками. При этом в расчетах могут выявиться ошибки, поэтому установщик должен иметь достаточные знания и опыт, чтобы найти подходящий выход из сложившейся ситуации.

## Две схемы монтажа системы

**• Однотрубная**  
Батареи соединяются с общим коллектором посредством одной трубы, которая служит для подачи и для обратки теплоносителя. Такая схема отличается наибольшей сложностью и дороговизной, так как теплоноситель в процессе движения по радиаторам остывает. И чтобы добиться нужной температуры, приходится применять технические ухищрения.  
**• Двухтрубная**  
Теплоноситель идет к батареям по одной трубе, а возвращается по другой. Благодаря этому, все радиаторы заполняются теплоносителем одинаковой температуры. К тому же, при помощи специальной запорной арматуры можно провести монтаж системы отопления частного дома вместе с автоматизацией, чего не удастся сделать с однотрубной схемой.

### Разновидности двухтрубной схемы

**• Тупиковая**  
Трубы разделяются на ветви (плечи), по которым теплоноситель течет параллельно, но в разных направлениях.  
**• Попутная**  
Коллектор продолжает подающий трубопровод, поэтому вода движется в одном направлении по кругу.  
**• Коллекторная**  
Наиболее дорогая схема, так как каждый радиатор напрямую соединяется с коллектором.

## Условия проведения монтажа системы

* Установка производится в помещении с температурой от \+5 градусов, чтобы теплоноситель не замерзал.  
* Магистраль устанавливается вдоль стены, в стену или в пол на высоте от 150 мм, чтобы трубопровод не был поврежден при установке плинтуса.  
* Монтаж производится без перепадов в трубопроводе, чтобы снизить риск появления воздушных пробок.  
* Обязательная установка расширительного бака и слива для замены теплоносителя. Воду рекомендуется менять 1 раз в 6-7 лет, антифриз – 1 раз в 3-4 года.

УСЛУГИ КОМПАНИИ «ИНЖЕНЕР»  
Наша компания занимается проектированием и монтажом отопления в частных домах в Минске и по всей Беларуси. Мы собираем и запускаем системы с различными типами котлов (газовые, жидко- и твердотопливные, электрические) и теплоносителя (вода, антифриз).  
Аттестованный специалист проведет все необходимые работы, после чего протестирует и наладит собранную систему. В итоге вы получите на руки акт сдачи-приемки, а также комплект документации, подтверждающий корректную работу системы.  
Узнать подробнее цену на монтаж отопления в частном доме можно по указанным на сайте телефонам.

# Монтаж котельной

Модель:

montazh-kotelnoy

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Дом можно назвать комфортным, если при самых низких температурах система отопления «на отлично» справляется со своей задачей. Но добиться подобного результата не так просто, как может показаться. Для этого необходим грамотный проект и профессиональный монтаж котельной.

## Требования к помещению котельной

* Котельная может располагаться в подвале, на первом этаже здания или в пристройке.  
* Высота помещения – от 2,5 м, а площадь – от 15 м3.  
* Дверь должна открываться только наружу.  
* Наличие эффективной вентиляции обязательно.  
* Стены в котельной должны иметь предел огнестойкости 0,75 ч.

## Подготовка помещения котельной

Если имеется заранее подготовленный проект, вы точно знаете, на каком топливе и с какой мощностью будет работать оборудование, какие требования предъявляются к помещению:

* возведение бетонного подиума под котел;  
* защита стены огнеупорным материалом;  
* подведение электропроводки для автоматики и насоса;  
* установка вентиляционной системы и дымохода и пр.

## Монтаж оборудования

Сначала в котельной устанавливается котел (на стену, на пол), расширительный бак, бойлер и дополнительное оборудование. После этого выполняется сборка котла (если нужна) и подключение техники. Затем система соединяется с трубопроводами и дымоходом. Завершает работы автоматизация системы.

## Обвязка котла

Один из сложнейших и важнейших этапов, на котором собирается система распределения теплоносителя по всему дому и радиаторам. Главная задача обвязки – поддержать температуру теплоносителя (воды, антифриза) в течение длительного срока. Она определяет степень нагрева теплоносителя, снижает интенсивность процессов при перегреве и перераспределяет тепло при охлаждении.  
В зависимости от поставленной задачи, условий ее реализации и возможностей заказчика выбирается один из вариантов обвязки:

* с естественной циркуляцией;  
* с принудительной циркуляцией;  
* с коллекторной разводкой;  
* с использованием первично-вторичных колец и системы насосов.

Профессионально выполненная обвязка становится залогом долговечности, надежности и безопасности системы отопления.

## Услуги компании «Инженер»

Наша компания проектирует, устанавливает, тестирует и проводит наладку работы котельной с газовыми, жидкотопливными, твердотопливными, электрическими котлами. Мы помогаем произвести все расчеты и подобрать оборудование, чтобы в вашем доме всегда было тепло. Даже если на дворе аномально холодная зима.  
По результатам монтажа котельной вы получаете акт приемки-сдачи и комплект документов, подтверждающих корректную работу системы.

# Монтаж газовых котлов отопления

Модель:

montazh-gazovykh-kotlov-otopleniya

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Монтаж газовых котлов отопления разрешен в кладовой, в подвале, на кухне и в пристройке с вентиляцией. Категорически запрещается располагать технику в санузле и жилых помещениях. Процесс имеет множество технических нюансов, о которых знают исключительно специалисты.

## Этапы проведения монтажа

* Создание проекта системы обогрева \- наши специалисты разработают проект с указанием спецификации оборудования и расходных материалов в наиболее короткие сроки;  
* Разработка графика проведения работ \- вы точно знаете, в какие сроки будут проведены работы и завершен проект;  
* Установка системы дымоотвода и подготовка помещения к монтажу;  
* Монтаж котла на заранее подготовленное основание;  
* Присоединение к отопительной системе и водомерному узлу;  
* Пусконаладочные работы;  
* Предоставление документации, подтверждающей корректную работу системы и предоставляющей всю информацию о ее организации.

## Особенности монтажа настенного котла

* Стена предохраняется от повреждения посредством огнеупорного материала.  
* Котел очищается от производственной пыли под большим напором воды.  
* Трубка, по которой подается вода, снабжается фильтром и запорной арматурой, что упростит очистку в перспективе.  
* Монтируется дымоход: цилиндрический с отверстием для чистки или коаксиальный. Первый выводится над крышей, второй – прямо через стену, на которой будет висеть оборудование;  
* Тестируется тяга. Если она недостаточно активная, автоматика котла отключает подачу газа.  
* Подключение к электросети и запуск автоматики.

## Особенности монтажа напольного котла

Наполная конструкция способна обеспечить теплом большую площадь, чем настенная. Обычно ее используют для обогрева домов с двумя, тремя и более этажами. Поэтому обвязка котла, подача теплоносителя в помещения должны продумываться особенно тщательно.

* Заливается бетонный постамент, на который будет монтироваться отопительный котел.  
* Устанавливается котел строго горизонтально.  
* Присоединяется к дымоходу, после чего тестируется тяга.  
* Соединяется с системой трубопроводов внутри здания. Обязательно после отводной линии нужно поставить фильтр грубой очистки.

## Задачи, которые решает профессиональный монтаж

* Эффективный расход топлива;  
* Безопасная работа системы \- тщательная проработка проекта, поэтапный контроль качества, пусконаладочные работы помогают выявить возможные недочеты в системе и устранить их, тем самым гарантируя надежность ее работы;  
* Удобство для заказчика \- вы заранее и точно знаете смету проекта и сроки его реализации.

## Услуги компании «Инженер»

Компания «Инженер» организует проектирование, монтаж и пусконаладку газовых котлов всех типов. Наши специалисты помогут подобрать подходящее по мощности оборудование для вашего дома и организовать процесс вплоть до запуска системы обогрева.  
Подробнее о стоимости монтажа газовых котлов отопления узнавайте по указанным на сайте телефонам.

# Установка газового котла

Модель:

ustanovka-gazovogo-kotla

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Установка газового котла в частном доме – частое решение при организации системы обогрева. Газовые котлы выбирают из\-за высокого КПД, удобства и простоты в эксплуатации. Единственное условие, которое должен соблюдать домовладелец, – согласование проекта и качественная установка, так как от них зависит безопасность в доме.

## Монтаж котла

Настенная установка газового котла осуществляется с помощью кронштейнов, которые идут в комплекте с оборудованием, и соответствует ряду параметров:

* расстояние от котла до пола от 80 см;  
* расстояние до стены – от 50 см;  
* крепление кронштейнов на саморезы / дюбеля диаметром от 6 мм.

Конструкция снабжается коаксикальными дымоходами, внутри которых находятся две трубы: по одной выводится дым, а по второй поступает свежий воздух. Дымоход не нужно выводить на крышу, так как можно просверлить отверстие в стене прямо за котлом.  
Напольный монтаж требует оборудования специальной площадки под котлом. Обычно это плиточный фундамент в виде подиума, который позволяет выставить агрегат строго горизонтально. К котлу подключается стандартный металлический дымоход, обустройству которого уделяется особое внимание:

* дымоход должен быть прямолинейным (минимум отклонений);  
* максимальное число отклонений – 3 штуки;  
* труба выступает над коньком строения на высоте от 50 см;  
* для обеспечения достаточного количества воздуха нужно использовать окно или приточную вентиляцию.

## Подключение к отопительному контуру

Когда котел установлен, производится его интеграция в систему водопровода и отопительный контур.  
Поскольку вода не отличается особой чистотой, установка газовых котлов в домах должна предусматривать монтаж фильтра между котлом и водными коммуникациями.  
Отсекающие краны и вентили на обратке и магистрали подачи теплоносителя позволят упростить ремонтные работы. Благодаря им, вам не нужно спускать весь теплоноситель из системы.

## Проверка соединений и пробный запуск

Специалист проверяет все соединения на герметичность, оценивает монтаж в соответствие нормам и стандартам, проводит пробный запуск и дает заключение о работе системы.

## Преимущества профессионально смонтированной системы

* Котел вырабатывает максимальное количество энергии при том же расходе газа;  
* Газовая система способна прогревать большие дома, с чем способны справиться не все котлы;  
* Проблема хранения топлива решается раз и навсегда, так как система подключается к центральной магистрали;  
* Долгое время без ремонтов и замены оборудования \- чугунный котел служит около 50 лет, стальной \- около 15 лет;  
* Безопасность системы, так как все работы выполняются строго по ГОСТам и предварительно составленному проекту;  
* Экономия времени и средств \- еще до начала работ вы точно знаете, за какое время будет проведен монтаж и на какую точную сумму нужно ориентироваться.

## Услуги компании «Инженер»

Наша компания занимается установкой газовых котлов, а также проектированием систем обогрева и пусконаладочными работами. Все работы проводят аттестованные специалисты, что подтверждается гарантией, которую получает заказчик.  
Чтобы узнать цену на установку газового котла в частном доме, звоните нам по указанным телефонам.

# Установка котлов

Модель:

ustanovka-kotlov

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Установка котлов отопления эффективно решает вопрос обогрева в частном доме.

Установка котлов отопления эффективно решает вопрос обогрева в частном доме. Но поскольку котел является сложным теплотехническим агрегатом, который интегрирован в систему обогрева, монтажные работы могут производить только сервисные организации и уполномоченные специалисты.

## Подготовка основы

Установка котлов производится на стену, бетонную стяжку или цельнометаллическое основание.

## Схема установки

* Проверка котла и проведение монтажных работ.  
* Присоединение к трубопроводу.  
* Присоединение к газовой сети (для газового котла).  
* Подключение к дымоходу.  
* Проверка на герметичность.  
* Подключение к электросети.  
* Запуск в тестовом режиме и проверка работы вентиляционной системе.

Настенные конструкции устанавливаются на ровную вертикальную поверхность, которая в состоянии выдержать вес котла и дополнительного оборудования. Если поверхность выполнена из горючих материалов, то под котел должен укладываться лист негорючего материала толщиной от 3 мм. Котел в этом случае должен располагаться на расстоянии более 5 мм от стены.

## Особенности

**• Газовый котел.**  
Газовое оборудование относится к взрывоопасному классу, поэтому его установкой и подключением занимаются исключительно специалисты. Помещение, как и сам процесс монтажа, должны соответствовать ряду жестких требований. Зато в результате вы получаете котел с высоким КПД и низкими затратами на топливо.  
**• Твердотопливный котел.**  
Разрешено устанавливать только в отдельных и специальным образом оборудованных помещениях, в отличие от газового аналога. Монтаж производится на специальном бетонном подиуме на определенном расстоянии от стен и прочего оборудования. При правильной установке вы получаете безопасную, надежную систему, работающую на доступном по цене топливе.  
**• Электрический котел.**  
Установка заключается в том, что котел вешается на стену или закрепляется на полу, подключается к коммуникациям и настраивается. Никаких сложных требований по технике безопасности. Выделяется отдельная ветка под электропитание, проводится заземление. По цене установка котлов на электричестве выгоднее прочих, а по стоимости топлива уступает остальным.

## Обвязка котла

Обвязкой называется подключение котла к сетям распределения и системе водоснабжения. Ее задача – равномерно распределить тепловую энергию, предотвращая перегрев оборудования и обеспечивая эффективность системы отопления.

## Услуги компании «Инженер»

Мы предлагаем установку котлов в Минске – газовых, жидкотопливных, твердотопливных и электрических. При необходимости наши специалисты разработают проект системы обогрева со спецификацией оборудования и комплектующих.  
По итогу работы аттестованных специалистов вы получите набор проектной документации, инструкции по эксплуатации системы и гарантии от компании. Узнать об услуге монтажа котлов подробнее можно по указанным на сайте телефонам.

# Наладка отопления

Модель:

naladka-otopleniya

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Наладка системы отопления – последний этап перед запуском системы в эксплуатацию. И поскольку в процессе работы могут обнаружиться как ошибки в проектной документации, так и брак комплектующих частей, все работы – от проекта, выбора оборудования до настройки – должна проводить одна компания.  
Пусконаладочные работы проводятся после завершения монтажа отопительной системы.

## Пусконаладка включает в себя следующие работы:

* Составление технологических карт и прописывание номинальных расходов, температур, давления.  
* Осуществление опрессовки отопительной системы.  
* Проведение гидравлических, пневматических, тепловых испытаний с подключением оборудования (устанавливаются места нарушения герметичности, определяется качество работы всей системы).  
* Проверка запорной арматуры.  
* Составление акта о приемке работ и получение разрешительной документации на эксплуатацию отопительной системы.

Наладка отопления требует строгой очередности проведения всех перечисленных работ. Только в этом случае специалисты смогут точно и быстро определить ошибки, сделанные на этапе проектирования и монтажа, чтобы эффективно их исправить.

## Задачи, которые решает пусконаладка системы

Запуск в различных режимах позволяет протестировать систему, в том числе ее автоматическую часть, сравнить полученные показатели с заданными в проекте характеристиками и обеспечить:

* работоспособность системы на долгие годы;  
* высокую степень безопасности в эксплуатации;  
* экономный расход энергоресурсов с максимальным КПД;  
* продление срока службы системы;  
* устранение всех дефектов;  
* свести к минимуму затраты на исправление сделанных ошибок.

Работу можно считать успешно выполненной, если системы отопления и водоснабжения соответствуют заявленным в проекте параметрам, система отличается надежностью и безопасностью, а затраты на ее эксплуатацию минимальные.  
Пусконаладка отопления может иметь разную стоимость, которая определяется сложностью системы и объемом испытательных работ.

## Услуги компании «Инженер»

Мы предлагаем полный комплекс услуг по созданию и введению в эксплуатацию отопительной системы: проектирование, монтаж, пусконаладка. Компания занимается тестированием систем, которые были разработаны нашими специалистами и сторонними компаниями.  
Все работы проводят аттестованные специалисты. По итогу вы получаете на руки акт о приемке объекта и целый комплект документации, подтверждающий корректность работы отопительной системы.  
Узнать, сколько стоит наладка системы отопления частного дома, вы можете по указанным на сайте телефонам.

# Наладка котлов

Модель:

naladka-kotlov

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Пусконаладка котлов осуществляется профильными предприятиями, а ее результаты фиксируются в техническом отчете и режимной карте. Суть процедуры состоит в том, чтобы достичь показателей, указанных в проекте системы отопления дома, при конкретных режимах использования.

## Задачи, которые решает наладка

• Выявление неполадок в работе горелочного устройства.  
• Уменьшение расхода топлива на 3-5%.  
• Получение максимального КПД от оборудования.  
• Сокращение количества выбросов в атмосферу.  
• Увеличение срока эксплуатации отопительного оборудования.

## Этапы проведения настройки

**• Разработка схемы осуществления пусконаладочных работ.**  
На данном этапе подготавливаются для установки важные детали оборудования и измерительные элементы, которые помогут определить эффективность работы системы и обнаружить неполадки.  
**• Испытания установленного оборудования.**  
Все элементы котла тестируются вхолостую по отдельности и под нагрузкой. Производится монтаж электроподключений с проверкой напряжение, проверка работы дымохода, гидравлические соединения тестируются на герметичность, проверяются предохранительные клапаны, настраивается горелка и прочее.  
**• Запуск котла отопления.**  
Котел запускается, тестируется его работа при различной нагрузке. Проводится первый запуск топлива, разжигается горелка, тестируется система безопасности.  
**• Наладка режима работы котла;**  
Режимная наладка котлов позволяет определить ряд важных параметров \- оптимальный режим работы оборудования, максимальная / минимальная нагрузка для котла. По результатам испытаний составляются сводные ведомости и режимная карта.  
**• Составляется акт о сдаче-приемке системы** и формируется пакет документов, подтверждающих корректную работу системы.

## Услуги компании «Инженер»

Наша компания выполняет проектирование, монтаж, наладку котлов всех видов: газовых, жидкотопливных, твердотопливных и электрических.  
Пусконаладочные работы производят аттестованные специалисты компании. По итогам вы получаете акт о результатах проведения комплексного тестирования и подробную режимную карту.   
Узнать стоимость наладки котлов можно по телефонам, указанным на сайте компании.

# Наладка газовых котлов

Модель:

naladka-gazovykh-kotlov

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Некорректно установленный газовый котел потребляет больше топлива, дает сниженный КПД и ставит под угрозу здоровье домовладельца. Поэтому наладка газовых котлов – обязательная и важнейшая процедура перед введением котельной в эксплуатацию.

## Этапы проведения пусконаладочных работ

**• Подготовка**  
Помещение котельной проверяется на соответствие всем нормам безопасности. Если находятся несоответствия, специалисты или устраняют их, или предлагают варианты решения проблемы.  
**• Проверка котельной**  
Система отопления проверяется на герметичность (системы подачи воды / газа / электричества, а также обвязка котла).  
**• Тестирование техники**  
Вся составляющие компоненты котельной проверяются вручную: регулируются насосы, клапаны, арматура. Тестирование начинается с небольшой нагрузки, которая постепенно увеличивается. Если будут выявлены проблемы, предлагаются варианты замены или ремонта. Проверяются датчики котла и проводится первый комплексный запуск системы.  
**• Настройка автоматики и режимов**  
Когда котел успешно запущен, специалисты отрегулируют плату управления, мощность работы оборудования.  
**• Обучение правильной эксплуатации котла**  
Работы по наладке газовых котлов включают консультирование заказчика по вопросам использования оборудования и безопасности.  
Грамотная пусконаладка – залог безопасности владельца, эффективной работы всей системы, экономного расхода топлива и длительной службы.

## Документы, которые составляются в процессе наладки:

* технологическая документация проведения тестирования, расчет величины расходов, давления, температуры;  
* техническая карта объекта, в которую заносятся условия проведения тестирований, оптимальные режимы работы устройства;  
* режимная карта.

## Услуги компании «Инженер»

Первый запуск газового котла должен производить квалифицированный специалист. Наша компания предлагает услуги аттестованных наладчиков, которые занимаются проектированием, установкой и пусконаладкой газового оборудования любой сложности.  
Мы создаем проекты «с нуля» и работаем по проектам сторонних компаний. Компания-исполнитель предоставляет заказчику гарантии на все проведенные работы, пусконаладка проводится согласно всем действующим стандартам и нормам. По результатам работы вы получаете безопасный котел, который работает с максимальным КПД и минимально возможными затратами сырья.  
Узнать подробнее о пусконаладке газовых котлов можно по указанным на сайте телефонам.

# Наладка автоматики котлов

Модель:

naladka-avtomatiki-kotlov

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Наладка автоматики котлов – обязательный и завершающий этап перед запуском котельной. Специалисты настраивают автоматику безопасности и автоматику регулирования, чтобы сделать работу систем максимально точной.

## Автоматика безопасности

Главная задача системы – гарантировать котельной безопасность с помощью отключения в случае превышения ряда важных параметров.  
Параметры, на которые реагирует система:  
• величина давления и температуры;  
• повышенное давление.  
Все показатели контролируют специальные датчики, посылающие сигнал на контроллер или щит диспетчеризации. Если параметры превышают заданную норму, запускается опция автоматического отключения.

## Автоматика регулирования

Главная задача системы – придать теплоносителю такую температуру, чтобы повысить производительность котельной и сократить топливные затраты.  
Распространенное решение – погодозависимая автоматика, корректирующая температуру носителя в соответствии с градусом наружного воздуха. Система отстраивается с помощью трехходовых клапанов с электродвигателем. Сигналы с установленных датчиков поступают на контроллер или щит.  
Все технологические процессы управления должны происходить последовательно, без скачков давления и резких температурных перепадов.

## Настройка оборудования включает следующие этапы:

* Проверка соответствия запорно-регулирующих устройств и условий технологического процесса.  
* Расчет расходных параметров органов регулирования и нормализация с помощью органов настройки.  
* Проведение подготовительных мероприятий к пуску и запуску системы автоматизации.  
* Осуществление деталировки статических и динамических показателей и корректировки показателей.  
* Организация испытательных мероприятий и оценка общей готовности системы к запуску.  
* Мониторинг функционирования системы после запуска.

## Преимущества автоматизации котла

* Сводится к минимуму участие человека в отопительном процессе \- домовладельцу не нужно следить за работой системы, уровень безопасности существенно повышается;  
* Увеличивается эффективность сгорания топлива и распределения полученного тепла в системе обогрева здания;  
* Поддерживается заданный уровень температуры \- высокоточные датчики горения помогают добиться того, чтобы котел не закипал из\-за переизбытка топлива, а трубы не остывали по причине его недостатка;  
* Продлевается срок работы отопительного оборудования \- работа котла контролируется автоматикой, благодаря чему он не подвергается чрезмерным нагрузкам и служит дольше без необходимости проведения ремонтных работ.

## Услуги компании «Инженер»

Наладка автоматики котлов – одна из услуг, которая оказывает наша компания.  
Аттестованные специалисты разработают проекты автоматизации котельной с выводом на контроллер и центральный диспетчерский пункт. По итогам настройки оформляется производственная и техническая документация: отчет с выдачей программы проведенных работ, инструкции, протоколы и таблицы с итогами настройки.

# Наладка тепловых сетей

Модель:

naladka-teplovykh-setey

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Тепловые сети, работающие некорректно, дают меньше тепла и тратят больше топлива. Поэтому строительство всегда завершает наладка тепловых сетей, которая гарантирует безопасный, надежный и экономичный режим эксплуатации. Во время пусконаладочных работ специалисты проверяют все составляющие системы на корректность установки и функционирования. Все зафиксированные недостатки и исправления вносятся в соответствующую документацию.

## Этапы проведения наладки

**• Подготовительный этап**  
Используя проектную документацию, подрядчик разрабатывает план и график работ, которые согласовываются с клиентом.  
**• Индивидуальное тестирование**  
Представляет собой поузловое тестирование всей системы и сравнение полученных результатов с параметрами проекта, определение правильности работы составляющих, от которых зависит безопасность системы. Завершается актом о приемке аппаратуры, проверкой всех приборов.  
**• Пусковые работы**  
Наладка водяных тепловых сетей не обходится без инструктажа. Включает подготовку к запуску и запуск системы, в результате чего формируется список недостатков и недоработок системы.  
**• Комплексное тестирование**  
Производится запуск, настройка главной и дополнительной аппаратуры. Система испытывается под нагрузкой по стандартам СниП и ТУ в порядке, который прописан в проекте или продиктован заказчиком. По результатам тестирования составляются режимные карты и акты.  
**• Режимная наладка**  
Осуществляется проработка режимов использования главной и дополнительной аппаратуры, определяются оптимальные условия эксплуатации. Полученные данные анализируются и становятся основой для создания режимных карт. Если в процессе обнаружились недоделки, они исправляются, а тестирование повторяется.  
**• Оформление технической документации**  
Оформляются акты о сдаче-приемке и исполнительная документация.

## Задачи, которые решает наладка теплосетей

* Максимальная экономия расходных ресурсов (материальных, энергетических);  
* Минимизация объема выбросов в атмосферу;  
* Повышение надежности и безопасности работы сложнейшей системы.

## Услуги компании «Инженер»

Наладка и эксплуатация тепловых сетей неразрывно связаны. Чем лучше будут проведены испытания, тем эффективнее, надежнее и безопаснее будет работать теплосеть. Поэтому наша компания предлагает услуги аттестованных специалистов, которые спроектируют, смонтируют и проведут пусконаладку систем.  
Вы можете быть уверены, что по результату работ получите полный комплект документации, подтверждающий корректную и эффективную работу теплосети.  
Если вас интересует наладка и эксплуатация водяных тепловых сетей, получить консультацию по всем вопросам вы можете по указанным телефонам.

# Ремонт отопления

Модель:

esli-pribor-otopleniya-ne-greet

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)  
* В холода отключилось отопление?  
* Плесень и конденсат на окнах?  
* Батареи в одной комнате горячие, в другой едва теплые?  
* Радиаторы сверху горячие, снизу холодные?

* «Теплый пол» то горячий, то холодный?  
* Радиатор горячий, а в комнате прохладно?  
* Слышен шум и бурление в трубах?

Опытные специалисты вникнут в проблему, проведут анализ ситуации, замерят показатели, выполнят расчеты и составят план ремонта проблемного участка. Также по вашему желанию выполнят ремонтные работы.

# Проект вентиляции по требованию и кондиционирования в BIM, проектирование систем вентиляции и кондиционирования воздуха

Проект вентиляции  по требованию и кондиционирования в BIM, проектирование систем вентиляции и кондиционирования воздуха

Проект вентиляции  по требованию и кондиционирования в BIM, проектирование систем вентиляции и кондиционирования воздуха

Проект вентиляции  по требованию и кондиционирования в BIM, проектирование систем вентиляции и кондиционирования воздуха

Проект вентиляции  по требованию и кондиционирования в BIM, проектирование систем вентиляции и кондиционирования воздуха

Проект вентиляции  по требованию и кондиционирования в BIM, проектирование систем вентиляции и кондиционирования воздуха

Проект вентиляции  по требованию и кондиционирования в BIM, проектирование систем вентиляции и кондиционирования воздуха

Проект вентиляции  по требованию и кондиционирования в BIM, проектирование систем вентиляции и кондиционирования воздуха

Модель:

ventilation\_project

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 12](https://ingener.by/#tab-question)  
* [Статьи 3](https://ingener.by/#tab-news)

расчёт воздухообмена, аэродинамический расчёт, расчёт уровня шума, рекуперация, поддержание температуры и влажности, расчёт воздухораспределения, смешивающая и вытесняющая вентиляция, моделирование, BIM.

Вентиля́ция — замена воздуха в помещении с целью обеспечения необходимого качества, предельно допустимых концентраций вредных веществ (ПДК), нагрева, охлаждения, увлажнения, осушения.

**Вентиляционная система обеспечивает приток свежего воздуха и отвод «отработанного», благодаря чему в помещении устанавливается здоровый микроклимат.** И если для небольшого помещения достаточно естественной вентиляции, то для крупного комплекса или частного дома потребуется сложная разветвленная система. В последнем случае не обойтись без квалифицированного проектирования, которое позволит избежать таких проблем, как:

* низкое содержание кислорода в помещении, спровоцированное слабой тягой;  
* большие траты на отопление, которые возникают из\-за чрезмерной тяги и выстуживания помещения;  
* повышенная влажность, которая способствует появлению грибков в силу слабой тяги;  
* повышенная сухость, плохо сказывающаяся на здоровье и состоянии людей, животных, растений.

## ВЕНТИЛЯЦИЯ И ЕЕ СОСТАВЛЯЮЩИЕ

Система вентилирования дома (от частного коттеджа до промышленного объекта) состоит из следующих компонентов:

* Вентиляторы. Обеспечивают циркуляцию воздушных масс. Тип и величина объекта определяют вид вентилятора (с низким, средним и высоким напором).  
* Воздушные фильтры. Вентиляция не только подает уличный воздух в помещение, но и дополнительно очищает его от загрязнений.  
* Калориферы. Чтобы помещения не выстуживались в процессе вентилирования, калориферные установки подогревают поступающие воздушные массы. Бывают водяными и электрическими.  
* Шумоглушители. Приточно-вытяжная вентиляция работает довольно шумно, поэтому для повышения уровня комфорта в нее встраиваются шумоглушители.

Проектировщик определяет, какое оборудование использовать, где его устанавливать.

## ПРОЕКТ ВЕНТИЛЯЦИОННОЙ СИСТЕМЫ

Вентиляция и ее проектирование в обязательном порядке учитываются климатические и метеорологические условия района строительства, расчетные параметры наружного воздуха (температура, влажность, концентрация вредных веществ). В проекте вентиляции и кондиционирования на основании данных о расчетных количествах вредных выделений в помещении, объеме воздуха, удаляемого местными отсосами при их наличии выполняется расчет объема приточного воздуха необходимого для разбавления вредностей в помещении. При необходимости применяется очистка приточного воздуха или циркулирующего в помещении.

Для помещений, требующих кондиционирования воздуха строиться i-d-диаграмма процесса обработки воздуха с целью создания комфортного или технологически необходимого климата. Все это было бы не возможно без систем автоматизации и диспетчеризации процесса регулирования систем вентиляции.

Однако не стоит забывать и о мероприятия по противопожарной защите (нормируемых материалах воздуховодов, установке противопожарных клапанов, организации предела огнестойкости воздуховодов) и мероприятиях по защите от шума.

Пояснительная записка проекта на вентиляцию содержит все особенности обустройства системы вентиляции, в подробностях расписывает технические решения, расход тепла и установочную мощность оборудования, характеристики вентиляции и расчет воздухообмена.

Чертежи дают представление о том, как располагается вентиляционное оборудование, воздухораспределители, воздуховоды, магистрали и прочие элементы.

### Состав проекта

Чтобы снизить затраты на приобретение оборудования, а также повысить гибкость и эффективность системы вентиляции, подбор оборудования осуществляется при помощи специализированных компьютерных программ. Как правило, такие программы представляются самими компаниями-изготовителями. Сам проект состоит из двух частей:Расчетная. На основании расчета тепло- и влагопоступлений в помещения, количества вредных выделений, производится расчет расхода воздуха — как приточного, так и вытяжного, выполняется аэродинамический и акустический расчет, прописывается вид вентиляции, указывается необходимое оборудование  и технические решения.   
Графическая. Сюда входят поэтажные планы, осевые разрезы и деталировки помещений с отдельными элементами (например, вентиляторами и воздуховодами).   
ИП Гантман отвечает собственной репутацией за каждый проект. Благодаря прогрессивным техническим решениям, автоматизированным расчетам и применению передовых программных технологий сотрудничество с нашей компанией оставляет только положительные эмоции. Вы получите качественную проектную документацию по приемлемой цене.

### Этапы проектирования 

Каждый проект вентиляции индивидуален и требует внимания ко всем мелочам. Выделим основные этапы проектирования:

* Составление предпроектных предложений. Изготавливается и согласуется в соответствующих инстанциях вся исходно-разрешительная документация.   
* Написание технического задания. Самое активное участие в этом принимает заказчик.   
* Проектирование принципиальной схемы вентиляции. В качестве исходной информации выступает специфика и назначение оборудуемых помещений.   
* Расчет тепловых притоков и параметров воздухообмена. Этот этап сопровождается планированием внутренних и наружных тепловых нагрузок.   
* Обоснование проекта с технико-экономической точки зрения.   
* Составление рабочего проекта, согласно которому и будут осуществляться строительно-монтажные работы. Итоговый рабочий проект вентиляции согласуется в профильных организациях (СЭС, пожарной инспекции и ряде других при необходимости).

После выполнения монтажных работ изготавливается рабочая документация, состоящая из исполнительных чертежей и спецификаций.

### Расчет тепловых нагрузок 

При расчете теплового баланса системы вентиляции учитываются все факторы, оказывающие влияние на состояние воздуха внутри помещения. Расчет производится известными методами. Тепловой баланс рассчитывается путем анализа потерь и поступлений теплого воздуха в помещение. Согласно назначению помещения тепловая нагрузка бывает наружной и внутренней.

Наружная нагрузка бывает либо положительной, либо отрицательной. Это зависит от поры года, а также времени суток. Такая нагрузка состоит из вентилируемого и проникающего за счет фильтрации воздуха. Такой воздух практически всегда не совпадает по своим параметрам с теми метеорологическими требованиями, которые предъявляются к помещению. Летом он слишком горячий и влажный; зимой, наоборот, излишне холодный и сухой. Лишь осенью и весной наружный воздух частично пригоден для охлаждения или обогрева здания или сооружения.

Внутренние тепловые нагрузки создаются людьми, работающими приборами и оборудованием, находящимся внутри строения. В помещениях производственного типа дополнительными источниками выделения тепла выступают продукты различных реакций и горячие материалы. Внутренние нагрузки всегда положительные, поэтому летом устраняются, а зимой понижают нагрузку на отопительную технику.

### РАСЧЕТ ОБОРУДОВАНИЯ ДЛЯ ВЕНТИЛЯЦИИ

Чтобы определить мощность, тип, число и расположение оборудования, специалист проводит технический расчет. При этом он учитывает ряд факторов:

* количество, величина и взаиморасположение помещений;  
* предназначение помещений;  
* количество находящихся в помещении людей;  
* количество и мощность отопительных приборов;  
* конструктивные особенности дома;  
* климатические особенности местности.

На основании собранной информации проектировщик определяет схему расположения воздуховодов, вентиляционных установок и прочего оборудования, его тип, мощность и размеры.

### Принципы подбора системы вентиляции 

Главный принцип выбора вентиляционной системы — сравнение нескольких вариантов с учетом технических и экономических параметров. Чтобы сделать оптимальный выбор, необходимо объективно оценить проект на соответствие следующим требованиям:

* Санитарные. Сюда входит необходимость поддержания определенной температуры и влажности, подачи свежего воздуха, удаления воздуха.   
* Архитектурно-строительные. Здесь речь идет о прокладке воздуховодов и трубопроводов.   
* Противопожарные. Для принятия правильных проектных решений следует знать, к какой категории относятся те или иные помещения. Так, А и Б указывают на взрывопожароопасные помещения, В — на пожароопасные, а Д — на нормальные. В зависимости от категории подбираются разные схемы прокладки инженерных сетей, устанавливаются обратные и огнезадерживающие клапаны, блоки оборудования размещаются раздельно.   
* Эксплуатационные. Чтобы проект был рациональным, заранее стоит продумать управление вентиляцией. Оно может быть автономным, дистанционным (с центрального пульта), раздельным для разных групп помещений.   
* Требования по надежности.   
* Экономические. Чтобы проект был конкурентным и экономически целесообразным, его цена должна быть оптимизирована. Делается это за счет приобретения оборудования после сравнения его стоимости у разных производителей. Для крупного объекта обязательна разработка нескольких принципиальных схем вентиляции с использованием оборудования разнообразных видов. Наиболее подходящая схема выбирается после сравнительной оценки имеющихся вариантов.

### ПРИ ПРОЕКТИРОВАНИИ УЧИТЫВАЮТСЯ СЛЕДУЮЩИЕ НАУЧНЫЕ СТАТЬИ

* «Расчет и проектирование регулируемой естественной и гибридной вентиляции в многоэтажных жилых зданиях»  
* «Эффективные системы отопления, вентиляции, кондиционирования воздуха и теплоснабжения»  
* Cовременные технологии в отоплении, вентиляции и кондиционировании воздуха, требования к подготовке специалистов  
* Автоматизация инженерных систем. Комплектные приточные вентиляционные системы  
* Акустические требования и правила проектирования малошумных систем вентиляции  
* Акустический комфорт: как сделать механическую вентиляцию малошумной  
* Акустический расчет как основа для проектирования малошумной системы вентиляции (кондиционирования)  
* Анализ европейских и российских правил проектирования традиционных канальных систем противодымной вентиляции автостоянок закрытого типа  
* Анализ современных вентиляционных технологий  
* Аэродинамические характеристики противопожарных клапанов систем вентиляции  
* Вентиляция – проблемы и решения  
* Вентиляция \- там, где это необходимо  
* Вентиляция деревообрабатывающих цехов  
* Вентиляция для многоэтажных жилых зданий  
* Вентиляция жилых домов с теплым чердаком  
* Вентиляция и дымоудаление в аэропортах мира  
* Вентиляция и кондиционирование воздуха лечебно-профилактических учреждений  
* Вентиляция и кондиционирование воздуха: проблемы отрасли  
* Вентиляция и курение Контроль за качеством воздуха  
* Вентиляция и сертификация – основы экологической безопасности жилища  
* Вентиляция крытых автостоянок  
* Вентиляция кухонь предприятий общественного питания: проблемы и решения  
* Вентиляция помещений многоэтажных жилых зданий   
* Вентиляция предприятий общественного питания  
* Вентиляция предприятий сферы обслуживания  
* Вентиляция с переменным расходом воздуха для офисных зданий  
* Вентиляция чердаков для ликвидации сосулек на карнизах кровли  
* Вентиляция, отопление и охлаждение зала ресторана  
* Взрывобезопасное исполнение вентиляционного оборудования  
* Влияние системы противодымной вентиляции на работу автоматических установок пожаротушения  
* Водоподготовка для систем отопления, вентиляции, кондиционирования воздуха и холодильных установок  
* Возможности энергосбережения в системах с регулируемой естественной вентиляцией  
* Возможность естественной вентиляции для высотных зданий  
* Выбор скорости воздуха в воздуховодах систем вентиляции, кондиционирования, аспирации и противодымной защиты  
* Вытесняющая вентиляция в непроизводственных зданиях  
* Вытесняющая вентиляция в школах  
* Вытесняющая вентиляция офисных помещений: уточненная модель расчета  
* Генерация аэродинамического шума в элементах систем вентиляции  
* Гибридная вентиляция в многоэтажных жилых зданиях  
* Глушители шума систем вентиляции и их акустические характеристики  
* Естественная вентиляция жилых зданий  
* Естественная вентиляция с побуждением  
* Зоны для курения. Проектирование систем вентиляции. Опыт Италии  
* Импульсная противодымная вентиляция подземных автостоянок  
* Как выбрать систему вентиляции для дома  
* Как правильно установить вентиляцию в гаражном помещении  
* Качество воздуха и вентиляция  
* Качество воздуха и энергоэффективность систем вентиляции общественных зданий  
* Комбинированная система климатизации офисного здания с вытесняющей вентиляцией и VRF-охлаждением  
* Крышные вентиляционно-отопительные установки  
* Многоквартирные дома с близким к нулевому теплопотреблением на отопление и вентиляцию  
* Новое оборудование для очистки вентиляционных выбросов промышленных кухонь  
* О высоком КПД вентиляторов и эффективности вентиляционных систем  
* О повышении энергоэффективности систем вентиляции с переменным расходом воздуха для горячего цеха предприятия общественного питания  
* Определение минимального расхода наружного воздуха при проектировании систем вентиляции  
* Опыт проектирования систем вентиляции и кондиционирования воздуха высотных зданий  
* Опыт разработки энергоэффективных систем вентиляции для жилых домов  
* Особенности проектирования вентиляции производственных цехов  
* Особенности проектирования систем отопления и вентиляции фитнес-клубов  
* Особенности проектирования систем противодымной вентиляции  
* Отопительно-вентиляционные системы зданий гостиничного типа  
* Отопление и вентиляция современных складских комплексов  
* Оценка аэродинамической эффективности вентиляционных систем  
* Оценка расхода теплоты на отопление и вентиляцию в жилых зданиях  
* Персональная вентиляция  
* Повышение эффективности вентиляции посредством регулирования расхода и температуры воздуха: системы VAV и VVT  
* Поквартирная система вентиляции с утилизаторами теплоты  
* Практические рекомендации по борьбе с коронавирусом для систем вентиляции  
* Применение антифризов в системах отопления, вентиляции, кондиционирования воздуха  
* Применение естественной вентиляции для городских зданий  
* Проблемы вентиляции и энергосбережения на подземных автостоянках  
* Расчет годовых расходов энергии системами вентиляции и кондиционирования воздуха  
* Расчетные параметры наружного климата для проектирования систем холодоснабжения, вентиляции и кондиционирования воздуха  
* Системы вентиляции, регулируемые по уровню потребности  
* Эффективное управление вентиляцией и кондиционированием

### Самый ответственный этап проектирования 

Принципиальная схема вентиляции на том или ином объекте примерно одинаковая, однако всегда имеются различные нюансы. Они и находят отражение в нескольких решениях, предоставляемых на выбор заказчику. Опыт и знания квалифицированного проектировщика заключаются в отыскании оптимальных решений и их презентации. Основные показатели полученных проектных решений отображаются в тексте технико-коммерческого предложения, в котором прописывается примерный перечень оборудования и приводится предварительная калькуляция всех работ. Заказчик выбирает один из вариантов, после чего на него делается технико-экономическое обоснование. В нем нет точных данных, но есть все ключевые решения.

Технико-экономическое обоснование содержит в себе принципиальную схему, примерный список оборудования и его расположение, стоимость системы и основные характеристики ее производительности. После одобрения такого документа заказчиком остается лишь выполнить расчеты, после чего будет готов рабочий проект — итог проектирования системы вентиляции.

## Услуги компании «Инженер»

Наша компания проектирует системы вентиляции «с нуля» и исправляет ошибки в уже готовых проектах. Мы работаем как с частными домами, так и с торговыми и промышленными помещениями.

Обращаясь к нам, вы получаете проект вентиляции и кондиционирования(при желании повышенного комфорта), расчет стоимости оборудования и помощь в выборе системы. Все расчеты производятся строго по существующим нормам и стандартам аттестованным специалистом. Мы учитываем все актуальные тенденции в сфере вентиляции, последние новинки в области оборудования и энергосберегающие технологии.

## ЦЕНЫ НА ПРОЕКТ ВЕНТИЛЯЦИИ

Стоимость проекта вентиляции **предоставляется по запросу**

ИП Гантман может выполнить весь комплекс работ по прокладке внутренних инженерных сетей в зданиях и сооружениях как гражданского, так и промышленного назначения. Составными частями такого комплекса являются проектирование, оснащение, поставка, установка, интеграция, документирование.

Вся сопутствующая документация разрабатывается с помощью современных программных средств, позволяющих автоматизировать основные расчеты и тем самым оптимизировать принимаемые технические решения. ИП Гантман выполняет все проектные работы в соответствии со строительными, санитарно-гигиеническими, противопожарными, а также иными нормами, действующими в Республике Беларусь.

# Проектирование вентиляции дома и коттеджа

Модель:

proektirovanie-ventilyatsii-doma-i-kottedzha

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Достоинства и недостатки естественной, принудительной, централизованной и децентрализованной системы вентиляции

Нужно ли составлять проект вентиляции частного дома или достаточно положиться на классическое проветривание? Второй вариант заведомо проигрышен, так как экология в районе Минска оставляет желать лучшего. Выходит, проектирование вентиляции частного дома обязательно? Что же выбрать: естественную или принудительную вентиляцию? Централизованную или децентрализованную систему? Попробуем разобраться.

## Естественная и принудительная вентиляция

Проектирование естественной вентиляции жилого дома — наиболее простая задача по сравнению с другими вариантами. При этом нет необходимости задействовать сложные конструктивные элементы и организовывать энергоснабжение. Теплый воздух естественным образом поднимается вверх, холодный — вниз. Чтобы ускорить движение воздушных потоков, в вентиляционной шахте можно разместить приточный клапан или вентилятор. Тогда речь уже будет идти о комбинированной вентиляции.

Проект принудительной вентиляции коттеджа (или дома) предполагает использование воздуховодов и средств ускорения тяги. В качестве таких средств чаще всего применяют турбодефлекторы. Эти элементы, установленные на крыше, имеют свои преимущества:

* Препятствуют появлению конденсата во внутренней части кровли.  
* Предохраняют помещения от жары, помогая работе систем кондиционирования.  
* Функционирует без потребления электроэнергии.  
* Удаляет из вентшахты излишки пара, влаги и углекислого газа.

Воздух в доме и коттедже можно нагревать, охлаждать, очищать. Чтобы в полной мере воспользоваться всеми возможностями современных технологий, доверьте все вопросы проектирования профильным организациям, таким, как компания «Инженер». 

## Централизованные и децентрализованные системы

Проектирование централизованной системы вентиляции коттеджа предполагает обустройство двух контуров. В первом организована вытяжка при помощи центрального вентилятора и сети воздуховодов. Второй контур отвечает за подачу уличного воздуха, а также его очистку и подогрев. Централизованная система имеет ряд достоинства. Вот некоторые из них:

* Малошумность.  
* Возможность экономии энергоресурсов, идущих на нагрев воздуха, за счет рекуперации.  
* Допустима установка различных вспомогательных модулей — например, очистки, ионизации, обеззараживания.

Для централизованной системы характерно наличие высокопроизводительного агрегата, отвечающего за обработку и последующее распределение воздуха по сети воздуховодов. В децентрализованных системах таких агрегатов несколько и функционируют они автономно. За счет такого разделения вентиляция отлично адаптируется к особенностям крупного частного дома.

Проектирование децентрализованной системы вентиляции в частном доме — относительно новое явление. Ранее она использовалась преимущественно на промышленных объектах. К ее достоинствам относят:

* Нет необходимости монтировать воздуховоды.  
* Сведены к минимуму потери статического напора.  
* Возможность подачи и подогретого, и охлажденного воздуха.  
* В рабочей зоне отсутствуют сквозняки.  
* Организация разных климатических зон в пределах одного строения.

Узнать больше и заказать проект вентиляции дома вы сможете у специалистов компании «Инженер». Проектирование вентиляции в доме выполняется при помощи 3D программ, что значительно снижает вероятность пересечения коммуникаций.

 Заказать проект вентиляции частного дома под ключ или отдельно можно по телефону 

# Проект промышленной вентиляции

Модель:

proekt-promyshlennoy-ventilyatsii

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)  
* [Статьи 2](https://ingener.by/#tab-news)

ассимиляция вредных выделений, местные отсосы, поддержание параметров воздуха для сложных технологических процессов, очистка, аспирация, аварийная вентиляция. 

Основными задачами промышленной вентиляции являются: обеспечение безопасности людей в помещениях, исключение возможности образования взрывоопасной среды, разбавление или очистка выделяющихся вредных веществ до предельно допустимой концентрации, исключение перетока воздуха в другие помещения и по возможности снижение противопожарных требований.

Без грамотно спланированной системы вентиляции не может действовать ни одно здание и сооружение. Приток свежего воздуха — это здоровый микроклимат в помещении, ведь таким образом разбавляются до предельно допустимой концентрации опасные вещества. Правильный проект промышленной вентиляции повысит энергоэффективность объекта и снизит его эксплуатационные затраты. Также он помогает обеспечить безопасность людей, в том числе и на путях эвакуации.

## Этапы проектирования

Составление проекта нужно доверить специалисту, ведь понадобится выполнить целый комплекс работ. В него входит:

* Сбор и изучение всех исходных данных об объекте.  
* Формулирование ключевых требований.  
* Составление технического задания в соответствии с принятыми нормами и применимой мировой практикой.  
* Подбор элементов системы с их последующим размещением.  
* Проведение расчетов параметров промышленной вентиляции: воздухообмена, воздухораспределения, аэродинамики, акустики, тепло-влажностного режима, процесса обработки воздуха.  
* Расчет спецификации оборудования, изделий и материалов, оформление опросных листов  
* Согласование проекта вентиляции со смежными разделами и профильными службами.  
* Защита проекта в инстанциях: Энергонадзоре, государственной экспертизе и других.

Проектирование промышленной вентиляции осуществляется с учетом строительных, санитарных и противопожарных норм, регламентированных государством.

## Документальное обоснование

Нормы и требования, согласно которым составляется проект, зависят от типа здания и его предназначения. Условно все сооружения можно разделить на группы:

* Промышленные/производственные.  
* Жилые.  
* Административные/общественные.

Если говорить о базовом документе, то проектирование систем промышленной вентиляции должно учитывать СН 4.02.03-2019 (Отопление, вентиляция и кондиционирование воздуха). Особого внимания заслуживают промышленные комплексы, в которых организован сложный технологический процесс. В таком случае от правильности проекта зависит не только микроклимат, но и качество производимой продукции. В помещениях с повышенными требованиями к чистоте воздуха нередко нужна установка локальных аспирационных или очистных систем.

Проектирование вентиляции промышленного здания предполагает наличие или подготовку следующих документов:

* Аттестаты-допуски на проведение соответствующих проектных работ.  
* Пояснительная записка с указанием ключевых параметров:  
  * данные о расчетных количествах вредных выделений, объеме воздуха, удаляемого местными отсосами;  
  * описание принципиальных решений по системам вентиляции воздуха помещений;  
  * описание размещения вентиляционного оборудования, характеристик материалов (трубопроводов, воздуховодов и т.д.);  
  * описание мероприятий по противопожарной защите;  
  * описание мероприятий по защите от шума проектируемых систем;   
  * описание систем автоматизации и диспетчеризации процесса регулирования систем вентиляции;   
  * описание выбранной системы очистки воздуха.  
* Установочные чертежи размещения промышленного оборудования в вентиляционных камерах. Речь идет о вентиляторах (осевых и радиальных), фильтрах, воздуховодах, клапанах, вытяжных установках и прочем.  
* Планы этажей с системами вентиляции.  
* Узлы.  
* Спецификации оборудования и основных материалов.  
* Аксонометрические схемы.  
* Задания смежным разделам.

Полный проект включает в себя текстовую часть и комплект чертежей, составленных согласно принятым стандартам. Все специфические задачи, неизбежно возникающие при составлении проекта, легко решаются инженерами-проектировщиками с высокой квалификацией и многолетним опытом.

ИП Гантман создаст для вас готовый продукт, оптимальный по сроку окупаемости и энергосбережению. Он в полной мере будет соответствовать законодательству и всем профильным нормам. Все пожелания заказчика принимаются во внимание и воплощаются в жизнь.

Заказать проект промышленной вентиляции под ключ или отдельно можно по телефону

# Системы вентиляции под ключ

Модель:

ventilyaciya-pod-kluch

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Правильно спроектированная и собранная система вентиляции хорошо выводит углекислый газ, обеспечивает комфортный уровень влажности и не выстуживает помещения. Но самостоятельно наладить такой воздухообмен без специализированных знаний непросто. Поэтому многие домовладельцы предпочитают заказать системы вентиляции под ключ, чем долго и тщательно разбираться в нюансах установки коммуникации.

## Техническое задание

Формирование технического задания позволяет исполнителю и заказчику договориться о стоимости будущей системы вентиляции и сроках сдачи ее проекта. Чем подробнее оно составляется, тем проще идет работа с проектом, поэтому клиенты часто доверяют разработку задания исполнителю.

## Расчет вентиляции

Специалисты используют план дома или проводят замеры, чтобы:

* рассчитать воздухообмен в помещении – это величина объема воздуха, который должен циркулировать по комнате, чтобы создать комфортный микроклимат;  
* провести аэродинамические расчеты, чтобы определить расход воздуха и сечение воздуховодов.  
* провести акустические расчеты, чтобы определить давление воздуха на выходе из воздухораспределительного устройства.

При расчетах учитывается величина комнаты, среднее число людей, которые в ней находятся одновременно, и наличие оборудования, выделяющего тепло.

## Смета и подбор оборудования

Проведя расчеты, специалисты могут подобрать оптимальное по мощности оборудование – приточно-вытяжные установки, канальные вентиляторы. После чего составляется исполнительная схема расположения техники и воздуховодов, а также смета проекта.

## Согласование с заказчиком

Обсуждение и утверждение проекта может занимать от нескольких дней до месяца. Все зависит от особенностей объекта и требований / возможностей клиента. И в данном случае важно найти баланс между требованиями государства, возможностями заказчика и пожеланиями в будущей системе. Поэтому расчеты могут проводиться повторно, чтобы результат полностью устроил домовладельца.

## Сдача

В результате заказчик получает на руки комплект чертежей, спецификацию оборудования, примечания для монтажных работ и прочее.

## Услуги компании «Инженер»

Вентиляция работает круглосуточно, поэтому должна быть тихой, простой, надежной, доступной и сравнительно недорогой. Наша компания предлагает услугу «вентиляция под ключ», опираясь на последние технологические достижения, какие и позволяют добиться нужного результата.  
Все работы по проектированию проводят аттестованные специалисты. Они предложат систему вентиляции (естественную / принудительную, приточную / вытяжную), оборудование и подробно на основе чертежей и расчетов обоснуют свой выбор.  
Узнать ориентировочную цену на вентиляцию под ключ вы можете, связавшись с нами по указанным телефонам.

# Монтаж вентиляции

Модель:

montazh-ventilyatsii

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Монтаж и установка систем вентиляции в квартире и доме. Цены, расценки на работы по монтажу систем вентиляции

Проектирование позволяет создать эффективную схему воздухообмена в доме, а установка систем вентиляции – реализовать задуманное. И потому обе задачи должны выполняться максимально тщательно и профессионально. Компания «Инженер» предлагает монтаж всех видов вентиляционных систем, создаваемых как по собственным, так и по чужим проектам.

Монтаж вентиляции в частном доме представляет собой целый комплекс работ, проходящий в соответствии с общепринятыми этапами. Нормы монтажа прописаны в СП 1.03.02-2020. Следуя им, вы обеспечите требуемый микроклимат в помещениях, не неся при этом дополнительные затраты. Чтобы исключить всевозможные риски, обращайтесь в компанию «Инженер». Здесь не только выполнят монтаж вентиляции в частном доме, но и займутся вопросами ее проектирования и пусконаладки. Заказать такую комплексную услугу вы можете прямо сейчас.

## Монтаж вентиляции: на что стоит обратить внимание 

При установке вентиляционного оборудования должны соблюдаться следующие условия:

Если какое-то из этих условий не выполняется, в квартире или доме будет проблематично выдерживать нужный микроклимат. Переплаты, переделки, преждевременный износ и выход из строя оборудования, проблемы с установкой и эксплуатацией вентиляционных систем — таковы последствия сотрудничества с ненадежной фирмой.

## Монтаж вентиляции под ключ: этапы работ 

При установке любой системы вентиляции под ключ обязательно понадобится выполнить следующие работы: • Установка вентиляционного оборудования. Сюда входит весь комплекс технических средств — от воздуховодов и вентиляторов до фиксаторов и фильтров.

Заказать составление проекта и монтаж вентиляции в частном доме можно у разных подрядчиков. Но тогда в указанном выше списке добавится пункт о проведении подготовительных работ. На этом этапе обследуется здание, изучается имеющаяся документация, составляется график работ.

Если систему вентиляции в частном доме проектирует и устанавливает одна организация, то необходимости в подготовительных работах нет. В этом случае специалисты и так знают все особенности строения, коммуникаций и используемого оборудования.

## Особенности монтажа вентиляционного оборудования 

Монтаж вентиляционных систем производится согласно типовым технологическим картам. Последовательность действий такова:

В зависимости от особенностей строения и поставленных целей возможен монтаж вентиляции следующих систем:

Проектирование позволяет создать эффективную схему воздухообмена в доме, а установка систем вентиляции – реализовать задуманное. И потому обе задачи должны выполняться максимально тщательно и профессионально. Компания «Инженер» предлагает монтаж всех видов вентиляционных систем, создаваемых как по собственным, так и по чужим проектам.

## ГРАФИК РАБОТ: СОСТАВЛЕНИЕ, СОГЛАСОВАНИЕ

При проектировании указываются приблизительные сроки, необходимые для реализации каждого этапа сборки. В графике максимально уточняются сроки, выстраивается последовательность проведения доставок и монтажа оборудования, комплектующих.

## ПОДГОТОВКА ПОМЕЩЕНИЙ

Строители подготавливают площадки для расположения оборудования и воздуховодов: обеспечивают удобный доступ и освещение, проверяют опорные конструкции, каналы, крепежи на соответствие параметрам, указанным в проектной документации.

## МОНТАЖ ВОЗДУХОВОДОВ

## Воздуховоды обычно крепятся на потолке и прикрываются подвесным потолком. Существует несколько основных типов воздуховодов:

* Жесткие воздуховоды, изготовленные из оцинкованного стального листа, стекловолокна или слоев алюминия с изоляцией. Чаще всего применяют стальные оцинкованнные воздуховоды, имеющие малые потери давления на трение и занимающие мало места.  
* Гибкие воздуховоды, используемые обычно для соединения элементов воздуховодов или распределителей воздуха, расположенных на потолке. Кроме того, с помощью гибких круглых воздуховодов фанкойлы подключают к вентиляционной сети.

Чтобы правильно установить систему воздуховодов, нужно проделать несколько этапов работы:

* Определить нужную толщину листа (поперечное сечение воздуховода уже рассчитано при проектировании).  
* Рассчитать длины и веса участков воздуховодов для верного размещения креплений.  
* Выбрать систему подсоединения участков воздуховодов.  
* Смонтировать систему воздуховодов, соблюдая все условия проекта.  
* Подключить главный воздуховод к вентилятору.  
* Прикрепить воздуховоды к подвесному потолку.  
* Присоединить воздухораспределительные элементы в помещениях, обслуживаемых системой кондиционирования и вентиляции

Существует несколько типов соединения секций металлических воздуховодов. Когда имеющееся пространство ограничено, лучше использовать плоские соединения с минимальной высотой выступа.  
При соединении воздуховода с вентилятором нужно помещать противовибрационную прокладку между выходным патрубком вентилятора и воздуховодом, чтобы не передавалась вибрация. Кроме того, важно устранить все неплотности примыкания, которые вызывают шум и неравномерное распределение воздуха.  
Способ крепления воздуховода к потолку зависит от размера и массы воздуховода. Для этого используют разные крепежные элементы.  
Если в системе вприменяются гибкие круглые воздуховоды большой длины, важно правильно крепить их, не допуская провисания и изменения круглого сечения. Расстояние между соседними точками крепления должно быть не более 3 м, а максимальное провисание воздуховода \- не более 4% расстояния между крепежами. Чтобы не передавливать воздуховод, его надо подвешивать на тросиках или петлах шириной не менее 25 мм.  
Воздуховод можно соединить с воздухораспределительной решеткой одним из трех способов:

* непосредственной установкой отвода в отверстии на корпусе воздуховода отводом от главного воздуховода с распределением потока по нескольким воздуховодам. При этом на стенке воздуховода нужно проделать круглое или прямоугольное отверстие и наложить переходник, соединенный с помощью фланца, заканчивающегося подсоединением к распределительной решетке.  
* с применением круглых гибких воздуховодов. Гибкий рукав крепится к фланцу на основном воздуховоде с помощью гибкого хомутика. Другой конец рукава соединяется таким же хомутиком с решеткой. При этом рукав не должен иметь изгиб более 90 градусов, чтобы не было турбулентности потока и повышения шума.

Получить более подробную информацию о ***Монтаже воздуховодов систем вентиляции*** можно у наших менеджеров.

От профессионального монтажа зависит надежность работы системы вентиляции. От специалистов требуется знание специфики и многих тонкостей монтажа, необходимо наличие специального инструмента.

## УСТАНОВКА ВЕНТОБОРУДОВАНИЯ

Специалисты проверяют оборудование на соответствие заявленным в проекте параметрам, а затем приступают к монтажу – оборудуют вибропоглощающие основы, проводят установку техники и присоединение ее к воздуховодам.

## УСТАНОВКА АВТОМАТИКИ

Автоматика существенно повышает цену на установку вентиляции. Однако она выполняет ключевую задачу – позволяет поддерживать температуру и влажность воздуха согласно заданным параметрам, мониторит работу всех узлов и сообщает о малейших неполадках.

## ПУСКОНАЛАДОЧНЫЕ РАБОТЫ

Когда все монтажные работы завершены, система запускается и тестируется в различных режимах работы. По результатам проверки и испытаний составляются акты сдачи-приемки объекта.

Заказать комплексную услугу по проектированию, монтажу и пусконаладке системы вентиляции в Минске по разумной цене вы сможете в компании «Инженер». Мы проводим монтаж вентиляционных систем любой сложности. Над проектами работают аттестованные и опытные специалисты, а в случае малейших затруднений на помощь приходят проектировщики и конструкторы. Компания также организует подбор оборудования, комплектующих частей и их своевременную доставку на объект.

## Стоимость монтажа для частного домостроения

Предоставляется по запросу на следующие виды работ:

**Монтаж вентиляторов и установок**

* Демонтаж существующей системы вентиляции  
* Монтаж приточных установок производительностью до 300 м3/ч  
* Монтаж приточных установок производительностью до 700 м3/ч  
* Монтаж приточных установок производительностью до 1500 м3/ч  
* Монтаж приточных установок производительностью до 2000 м3/ч  
* Установка в окно бытового вентилятора в двойной раме, с заменой стекла на оргстекло и термоизоляцией стекла, без учета стоимости расходных материалов  
* Установка в окно бытового вентилятора, с заменой стекла на оргстекло и термоизоляцией стекла, без учета стоимости расходных материалов  
* Монтаж канального вентилятора (прямоугольного) свыше 50кг цена увеливается  
* Монтаж канального вентилятора (круглого) до ф 200  
* Монтаж канального вентилятора (круглого) от 200 до 250  
* Монтаж канального вентилятора (круглого) от 315 до 450  
* Монтаж крышного вентилятора до 50кг  
* Монтаж крышного вентилятора от 50кг  
* Монтаж радиального вентилятора  
* Монтаж короба для крышного вентилятора  
* Подъём вентиляторов до проектной отметки

**Монтаж элементов вентиляции**

* Установка привода воздушной заслонки  
* Монтаж огнезадерживающего клапана   
* Монтаж ш. глушителя Ф100-Ф315  
* Монтаж шумоглушителя прямоугольного сечения  
* Монтаж  обратного клапана  
* Монтаж  дроссель-клапана

**Монтаж фильтров**

* Установка фильтра (круглого)  
* Установка фильтра (прямоугольного)  
* Установка фильтра вставки

**Монтаж нагревателей и обвязка**

* Монтаж электрического нагревателя    
* Монтаж водяного нагревателя (без обвязки)  
* Обвязка водяного нагревателя

**Монтаж диффузоров и решёток**

* Установка фасадных жалюзийных решеток  
* Монтаж решеток до 400х400  
* Монтаж решеток до 1000х1000  
* Монтаж подрешётки  
* Монтаж диффузоров диаметром от 100 мм до 400 мм

**Монтаж изоляции**

* Изоляция воздуховодов Роквулл Вайред Мат 60  c алюм. Фольгой+ крепеж  
* Изоляция воздуховодов Роквулл Вайред Мат 40 c алюм. Фольгой \+   крепеж  
* Огнезащитная изоляция воздуховодов (ЕI 120\) МБОР \- 13Ф   (10000х1500х13) стоимость \= 363,75р/м2, норма расхода \=1,1  
* Огнезащитная изоляция воздуховодов (ЕI 90\) МБОР \- 8Ф   (20000х1500х8) стоимость \= 222,75р/м2, норма расхода \=1,1  
* Огнезащитная изоляция воздуховодов (ЕI 60\) МБОР \- 5Ф   (30000х1500х5) стоимость \= 186р/м2, норма расхода \=1,1  
* Огнезащитная мастика "Плазас" (стоимость 57,75 р/кг,   норма расхода 2,8 кг/м2)  
* Изолирование воздуховодов пенофолом (без стоимости материала)  
* Изолирование воздуховодов минеральной ватой (без стоимости материала)

**Автоматика**

* Монтаж автоматики (щит)  
* Монтаж элемента автоматики  
* Установка автомата  
* Установка щита под автоматы  
* Монтаж электрокабеля

**Пуско-наладка**

* Пусконаладочние работы  
* Пусконаладочние работы замеры воздуха  
* Паспортизация системы

**Монтаж воздуховодов прямоугольных оцинкованных, в том числе фасонных деталей (стоимость фасонных деталей \= 15 % стоимости воздуховода)**

* Монтаж гибкого воздуховода  
* 150х150х0,5   
* 200х100х0,5  
* 200х150х0,5  
* 200х200х0,5   
* 250х100х0,5   
* 250х150х0,5   
* 250х200х0,5  
* 250х250х0,5   
* 300х100х0,5   
* 300х150х0,5  
* 300х200х0,5   
* 300х250х0,5   
* 300х300х0,5  
* 400х100х0,5   
* 400х150х0,5  
* 400х200х0,5  
* 400х250х0,5   
* 400х300х0,5  
* 400х400х0,5  
* 500х150х0,5  
* 500х200х0,5  
* 500х250х0,5   
* 500х300х0,5  
* 500х400х0,5  
* 500х500х0,5  
* 600х150х0,5  
* 600х200х0,5  
* 600х250х0,5  
* 600х300х0,5  
* 600х350х0,5   
* 600х400х0,5  
* 600х150х0,7  
* 600х200х0,7  
* 800х200х0,7  
* 600х250х0,7  
* 800х250х0,7   
* 600х300х0,7  
* 800х300х0,7  
* 1000х300х0,7  
* 600х400х0,7   
* 800х400х0,7   
* 900х500х0,7   
* 1000х400х0,7   
* 600х500х0,7  
* 800х500х0,7   
* 1000х500х0,7  
* 1200х500х0,7

Монтаж воздуховодов круглых оцинкованых, в том числе фасонных деталей (стоимость фасонных деталей \= 15 % стоимости воздуховода)

* Воз-д d100 б\=0,8мм  
* Воз-д d125 б\=0,8мм  
* Воз-д d160 б\=0,8мм  
* Воз-д d180 б\=0,8мм  
* Воз-д d200 б\=0,8мм  
* Воз-д d250 б\=0,8мм  
* Воз-д d315 б\=0,8мм  
* Воз-д d355 б\=0,8мм  
* Воз-д d400  б\=0,8мм

**Общестроительные работы**

* Штробление стен (кирпич), за 1 м.п.  
* Штроба под электрокабель (кирпич/монолит), за 1 м.п.  
* Штробление стен (бетон), за 1 м.п.  
* Штроба монолит (высокоармированный), за 1 м.п.  
* Изготовление отверстий d=100-125 мм. кирпич за 10 см.  
* Изготовление отверстий d=160 мм. кирпич за 10 см.  
* Изготовление отверстий d=200 мм. кирпич за 10 см.  
* Изготовление отверстий d=250 мм. кирпич за 10 см.  
* Изготовление отверстий d=315-350 мм кирпич за 10 см.

**Высотные работы**

* Работа альпиниста  
* Автовышка, высота до 16 м.  
* Подъем оборудования (свыше 2-го этажа, за каждый этаж), комплект  
* Доставка, сборка туры (1 день)  
* Разборка/сборка подвесного потолка, за 1 м2.  
* Разорванный монтаж (2 выезда в стоимость включено), каждый доп.выезд

**Транспортные расходы**

* Повторный выезд по вине клиента  
* Осмотр \+ разметка  
* Выезд монтажной бригады за пределы КАД 

**Прайс-лист на обслуживание систем кондиционирования**

* ТО. Кондиционеры настенные, потолочные холодопроизводительностью:  
* до 10 кВт  
* свыше 10 кВт  
* ТО. Кондиционеры кассетные и канальные, холодопроизводительностью:  
* до 10 кВт  
* свыше 10 кВт  
* ТО. Кондиционеры прецизионные (со встроенными парогенераторами и без них) холодопроизводительностью:  
* до 10 кВт  
* до 30 кВт  
* свыше 30 кВт  
* ТО. Чиллеры холодопроизводительностью:  
* до 100 кВт  
* от 100 до 250 кВт  
* от 250 кВт  
* ТО. Фанкойлы настенные, потолочные, кассетные, канальные:  
* до 5 кВт  
* до 10 кВт  
* свыше 10 кВт

**Прайс-лист на монтажные работы систем кондиционирования**

*  Монтаж кондиционера мощностью до 1,9 кВт  
*  Монтаж кондиционера мощностью 2,0 \- 2,9 кВт  
*  Монтаж кондиционера мощностью 3,0 \- 4,5 кВт  
*  Монтаж кондиционера мощностью 4,6 \- 5,5 кВт  
*  Монтаж кондиционера мощностью 5,6 \- 7,5 кВт  
*  Монтаж кондиционера мощностью 7,6 \- 9,5 кВт  
*  Монтаж кондиционера мощностью от 9,6 кВт

**Монтаж. Подпотолочная, канальная или кассетная модель**

*  Монтаж кондиционера мощностью 3,0 \- 4,5 кВт  
*  Монтаж кондиционера мощностью 4,6 \- 5,5 кВт  
*  Монтаж кондиционера мощностью 5,6 \- 7,5 кВт  
*  Монтаж кондиционера мощностью 7,6 \- 9,5 кВт  
*  Монтаж кондиционера мощностью от 9,6 кВт

**Установка сплит систем трасса до 3-х метров**

* Прокладка коммуникаций и пайка  
* Прокладка фреонопровода 6,35/9,52 мм (1/4",3/8" трубы в теплоизоляции, межблочный кабель, дренажный шланг)  
* Прокладка фреонопровода 6,35/12,7 мм (1/4",1/2" трубы в теплоизоляции, межблочный кабель, дренажный шланг)  
* Прокладка фреонопровода 6,35/15,88 мм (1/4",5/8" трубы в теплоизоляции, межблочный кабель, дренажный шланг)  
* Прокладка фреонопровода 9,52/15,88 мм (3/8",5/8" трубы в теплоизоляции, межблочный кабель, дренажный шланг)  
* Прокладка фреонопровода 9,52/19,05 мм (3/8",3/4" трубы в теплоизоляции, межблочный кабель, дренажный шланг)  
* Прокладка фреонопровода 12,7/19,05 мм (1/2",3/4" трубы в теплоизоляции, межблочный кабель, дренажный шланг)  
* Установка пластикового кабель-канала 60х60  
* Установка пластикового кабель-канала 100х60   
* Прокладка кабеля питания NYM 3х1,5  
* Прокладка кабеля питания NYM 3х1,5 в гофре  
* Прокладка дренажа отдельно от фреонопровода  
* Прокладка дренажной капиллярной трубки в гофре        
* Пайка медных труб d 6-12 мм  
* Пайка медных труб d 15-19 мм  
* Сервисные работы, демонтажные работы, снятие фасадной плитки, открытие кранов, установка козырька  
* Бурение отверстий на высоте более 3 м

**Установка дополнительного оборудования**

* Установка дренажной помпы Sauermann SI 2100 с учетом помпы  
* Установка дренажной помпы Sauermann SI 2750 с учетом помпы  
* Установка зимнего комплекта (подогрев картера компрессора+стабилизатор давления фреона)  
* Установка подогрева дренажного шланга  
* Установка и пусконаладка блока ротации УРК-2Т  
* Установка проводного пульта, ИК-приемника (только работа)  
* Монтаж защитного козырька для наружного блока (только работа)  
* Монтаж антивандальной защиты для наружного блока (только работа)  
* Монтаж защитного экрана для внутреннего блока (только работа)  
* Установка гидрозатвора 

**Ремонт кондиционеров**

* Цены на вакуумирование и поиск утечкиУстранение утечки фреона с полной заправкой кондиционера ( до 3 кВт)  
* Поиск утечки фреона ( до 5 м.п.)(при своб. доступе к трассе)  
* Пайка медной трубы до 3/4  
* Вакуумация системы до 7 кВт  
* Вакуумация системы до 10 кВт  
* Вакуумация системы до 14 кВт  
* Вакуумация системы до 20 кВт  
* Ремонт платы  
* Замена платы  
* Заправка кондиционеров  
* Дозаправка кондиционера хладагентом  
* Дозаправка фреоном R22  
* Заправка фреоном R410  
* Заправка фреоном (только работа)  
* Диагностика кондиционера

**Чистка фильтров внутреннего блока**

* Чистка теплообменников внутренних блоков. Обработка бактерицидным составом  
* Обработка теплообменников внутренних блоков парогенератором  
* Мойка наружного блока кондиционера  
* Чистка наружного блока кондиционера (высоким давлением воздуха)  
* Пайка фреонопровода / 1паечное соединение  
* Ваккумирование фреонопровода  
* Чистка крыльчатки вентилятора внутреннего блока кондиционера  
* Профилактика помпы  
* Очистка, продувка, промывка дренажной системы  
* Замена вальцовочного соединения  
* Замена дренажного насоса  
* Замена 4-х ходового клапана наружного блока кондиционера  
* Замена компрессора кондиционера  
* Замена электродвигателя вентилятора внутреннего блока кондиционера  
* Замена электродвигателя вентилятора наружного блока кондиционера  
* Замена/ремонт теплообменника  
* Разборка/сборка внутреннего блока кондиционера  
* Разборка/сборка внешнего блока кондиционера  
* Монтаж-демонтаж защитного ограждения или козырька  
* Поиск и устранение утечки хладагента (в зависимости от расположения)  
* Устранение дефектов крепления внутреннего блока  
* Устранение дефектов крепления наружного блока

**Бурение и штробление**

* Бурение дополнительного отверстия d40 в бетоне, кирпиче до 0,4 м  
* Бурение допополнительного отверстия d20 в бетоне, кирпиче до 0,4 м  
* Штробление 20х20 мм, в газобетоне, в кирпиче  
* Штробление 20х20 мм, в бетоне  
* Штробление 60х40 мм, в газобетоне, в кирпиче  
* Штробление 60х40 мм, в бетоне  
* Штробление 100х40 мм, в газобетоне, в кирпиче  
* Штробление 100х40 мм, в бетоне

**Прочие работы**

* Разборка/сборка навесного потолка  
* Опрессовка системы азотом (манометрические испытания)   
* Минимальная стоимость выезда бригады монтажников  
* Повторный выезд на замер, консультацию, разметку штроб  
* Монтаж в несколько этапов   
* Ложный вызов бригады/альпиниста/отказ в день монтажа  
* Работа с вент. фасадом (демонтаж/монтаж/вырезка отверстий 1 плитки)  
* Монтаж оборудования заказчика  
* Подъем 1 кондиционера до 50 кг без лифта  
* Монтаж Зонта вытяжного  
* 1000х1000х550  
* 2000х1200х550  
* 3000х1600х850  
* Электрические завесы от 0 до 5 кВт (длина до 900 мм)  
* Электрические завесы от 6 до 8 кВт (длина 1000 — 1500 мм)  
* Электрические завесы от 9 до 12 кВт (длина 1000 — 1500 мм)  
* Электрические завесы от 15 до 18 кВт (длина 1000 — 1500 мм)  
* Электрические завесы от 9 до 12 кВт (длина 1540 — 2000 мм)  
* Электрические завесы от 15 до 18 кВт (длина 1540 — 2000 мм)  
* Электрические завесы от 24 до 36 кВт (длина 1540 — 2000 мм)  
* Электрические завесы от 45 до 54 кВт (длина 1540 — 2000 мм)  
* Электрические завесы от 15 до 18 кВт (длина более 2000 мм)  
* Электрические завесы от 24 до 36 кВт (длина более 2000 мм)  
* Электрические завесы от 45 до 54 кВт (длина более 2000 мм)  
* Водяные завесы (длина 1000 — 1500 мм)  
* Водяные завесы (длина 1540 — 2000 мм)  
* Водяные завесы (длина более 2000 мм)  
* Вертикальные водяные завесы (высота до 2000 мм)  
* Вертикальные водяные завесы (высота более 2000 мм)  
* Монтаж вертикального исполнения (крепление в потолок)

**Дополнительные монтажные работы** 

* Монтаж пульта или термостата тепловой завесы (с прокладкой кабеля до 3-х метров в коробе)  
* Подключение пульта или термостата, объединение завес  
* Монтаж на высоте более 3 метров   
* Доставка туры , сборка/разборка  
* Прокладка силового электрокабеля в коробе  
* Прокладка силового электрокабеля в гофрошланге  
* Электрокабель для завес  
* Пробивка дополнительного отверстия (гипсокартон)  
* Пробивка дополнительного отверстия (бетон глубина до 80 см)  
* Пробивка дополнительного отверстия (кирпич глубина до 80 см)  
* Пробивка дополнительного отверстия (глубина от 80 см)  
* Установка автомата защиты в щите (1Ф автомат)  
* Установка автомата защиты в щите (3Ф автомат)  
* Демонтаж тепловой завесы до 6 кВт  
* Демонтаж тепловой завесы до 12 кВт  
* Демонтаж тепловой завесы до 18 кВт   
* Демонтаж тепловой завесы до 24 кВт   
* Демонтаж тепловой завесы свыше 24кВт   
* Разборка сборка подвесного потолка   
* Выезд инженера \- замерщика на объект

# Наладка вентиляции

Модель:

naladka-ventilyatsii

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Испытание и наладка вентиляции – завершающий этап проектирования, установки и проверки системы. Даже профессионально разработанная и собранная вентиляция не будет работать с проектной эффективностью, если не были проведены наладка и настройка.

## Особенности проведения

Система проходит тесты на работу в критических условиях и максимальных нагрузках, для чего специалисты используют:

* мультиметры – для измерения напряжения, сопротивления, тока;  
* шумометры – для измерения уровня шумности работы;  
* анемометры – для фиксации скорости передвижения воздуха.

Благодаря этим параметрам специалисты могут определить параметры работы системы, оценить ее герметичность и точность построения воздуховодов.

## Этапы пусконаладки

### • Проверка вентиляционных сетей

Если проект разработан сторонней компанией, специалисты тщательно изучают системы вентиляции и кондиционирования. После этого обследуются помещения, проводится визуальный осмотр оборудования, проверка на наличие разрывов, а также изучается изоляция трубопроводов, воздуховодов.

### • Наладка и регулирование систем вентиляции

Специалисты замеряют скорость потока, анализируют дифференциальное давление в фильтрах, замеряют уровень шума, проверяют скорость вращения лопастей вентиляторов.  
Если в ходе проверки выявляются отклонения от проектных норм, специалисты настраивают систему и заново тестируют ее по всем указанным параметрам. Только после того, как снятые показатели совпадут с показателями в проекте, система будет считаться отлаженной и готовой к работе.

## Задачи, которые решают пусконаладочные работы

* Повышение эффективности работы системы и одновременное снижение расхода топлива.  
* Упрощение проверок на лицензирование и аккредитацию помещений. При введении вентиляции в эксплуатацию составляется пакет документов, в том числе паспорт приемки, документы расчета кратности воздухообмена и прочее.  
* Гарантия длительной и правильной работы системы.

## Услуги компании «Инженер»

Наша компания организует испытания и наладку систем вентиляции согласно всем существующим стандартам. Мы также занимаемся проектированием и сборкой коммуникаций, используя новейшие технологии и оборудование для своих целей.  
Все работы по проектированию, монтажу, пусконаладке проводят аттестованные специалисты. По результатам их работы вы получаете не только акт о сдаче-приемке, но и целый пакет документов, подтверждающих корректную работу вентиляционной системы.  
Узнать подробнее о наших услугах, расценках, сроках вы можете по указанным на сайте телефонам.

# Проектирование кондиционирования в BIM

Проектирование кондиционирования в BIM

Проектирование кондиционирования в BIM

Проектирование кондиционирования в BIM

Проектирование кондиционирования в BIM

Модель:

cooling\_project

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 6](https://ingener.by/#tab-question)  
* [Статьи 1](https://ingener.by/#tab-news)

расчёт теплопоступлений, гидравлический расчёт холодоснабжения, выбор внутренних блоков по шуму и скорости воздуха, моделирование, BIM.

Кондициони́рование во́здуха — обработка приточного или рециркуляционного воздуха с целью поддержания в помещениях необходимой температуры, относительной влажности для пребывания людей, технологических процессов, обеспечения условий хранения.

Система кондиционирования – это система с большим количеством возможностей, которая позволяет установить и поддерживать в помещениях комфортный и здоровый микроклимат. Кондиционеры регулируют такие параметры, как температура, влажность, чистота и скорость циркуляции воздуха. Поэтому очень важно, чтобы система была продумана до мелочей и работала исправно.

## Проектирование и его преимущества

Проектирование кондиционирования (от квартиры до торгового зала) – задача, которая требует от исполнителя соответствующих знаний и опыта. Зато по его результатам вы получаете ряд преимуществ:

* эффективная организация воздухообмена вне зависимости от сложности архитектурных объектов;  
* оптимальный расход средств на организацию системы, так как проектировщики подберут оборудование с учетом бюджета заказчика и поставленной задачи;  
* экономия времени, так как проектирование позволяет четко определить этапы работы, их сложность и сроки исполнения.

Профессиональный проектировщик определяет, какую технику приобретать, где устанавливать и как использовать.

## Этапы проектирования системы

Составление подробного и продуманного проекта предполагает несколько этапов работы:

* сбор и анализ чертежей всех обслуживаемых помещений с учетом расстановки мебели, оборудования;  
* определение скорости воздушных потоков и их распределения;  
* выбор типа кондиционирования, а также блоков для кондиционеров (внутренних, наружных);  
* учет уровня шумности системы для оснащения шумоглушителями;  
* составление проекта, внесение правок и оформление рабочей схемы проектирования.

В результате заказчик получает на руки ряд документов, отражающих все проведенные работы, расчеты и особенности функционирования системы:

* общая информация о проекте, сопровождающаяся пояснительной запиской с детализированной информацией о системе, оборудовании;  
* гидравлический расчет холодоснабжения;  
* схема автоматизации;  
* изометрические схемы;  
* расчеты теплопритоков и прочее.

Качественно выполненное проектирование обеспечивает не только долгую и надежную работу всей системе, но и высокий уровень безопасности людей, находящихся в помещениях.

### ПРИ ПРОЕКТИРОВАНИИ УЧИТЫВАЮТСЯ СЛЕДУЮЩИЕ НАУЧНЫЕ СТАТЬИ

* «Эффективные системы отопления, вентиляции, кондиционирования воздуха и теплоснабжения»  
* Cовременные технологии в отоплении, вентиляции и кондиционировании воздуха, требования к подготовке специалистов  
* R-32: хладагент нового поколения для кондиционеров и тепловых насосов  
* Актуальность применения систем кондиционирования с переменным расходом воздуха  
* Акустический расчет как основа для проектирования малошумной системы вентиляции (кондиционирования)  
* Альтернативные системы кондиционирования воздуха  
* Вентиляция и кондиционирование воздуха лечебно-профилактических учреждений  
* Вентиляция и кондиционирование воздуха: проблемы отрасли  
* Водоподготовка для систем отопления, вентиляции, кондиционирования воздуха и холодильных установок  
* Выбор скорости воздуха в воздуховодах систем вентиляции, кондиционирования, аспирации и противодымной защиты  
* Выбор энергоэффективных систем кондиционирования воздуха офисных зданий  
* Естественное кондиционирование воздуха. Эссе  
* Использование направляющих сопел для раздачи воздуха в системах кондиционирования воздуха  
* Как написать грамотное техническое задание на систему кондиционирования для серверной и ЦОД. Вопросы и ответы  
* Классификация систем кондиционирования воздуха  
* Кольцевая система кондиционирования воздуха в гостинице  
* Комфортный климат в театрах как результат эволюции технологий кондиционирования воздуха  
* Кондиционирование без сквозняков  
* Кондиционирование воздуха в промышленных зданиях  
* Локальные системы кондиционирования воздуха в офисных зданиях  
* Надежность систем кондиционирования воздуха чистых помещений  
* Опыт проектирования систем вентиляции и кондиционирования воздуха высотных зданий  
* Особенности проектирования систем отопления и кондиционирования воздуха в лечебно-профилактических учреждениях  
* Применение антифризов в системах отопления, вентиляции, кондиционирования воздуха  
* Расчет годовых расходов энергии системами вентиляции и кондиционирования воздуха  
* Расчет систем кондиционирования воздуха с центральными кондиционерами и фэнкойлами  
* Расчетные параметры наружного климата для проектирования систем холодоснабжения, вентиляции и кондиционирования воздуха  
* Эффективное управление вентиляцией и кондиционированием

## Услуги компании «Инженер»

Наша компания проектирует системы кондиционирования для всех типов зданий: коттеджей, многоэтажных домов, промышленных и торговых помещений. Мы также проводим аудит уже готовых разработок, выявляем ошибки и помогаем оптимизировать проекты.  
Проектирование проводит аттестованный специалист. Вы будете точно знать, какое оборудование оптимально подойдет для вашего здания, сколько потребуется средств и времени на создание системы. Это позволит рационально расходовать выделенный бюджет и ориентироваться в этапах работы.

## ЦЕНЫ НА ПРОЕКТ КОНДИЦИОНИРОВАНИЯ

Стоимость проекта кондиционирования **предоставляется по запросу**

# Кондиционирование под ключ

Модель:

konditsionirovanie-pod-klyuch

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Современные дома – это красивые и одновременно сложные конструкции, для обслуживания которых используется и вентиляция, и кондиционеры. И чтобы эти инженерные системы работали слаженно, а циркуляция воздуха получилась эффективной, компания «Инженер» предлагает разработку системы кондиционирования под ключ.

## Техническое задание

Проектирование системы кондиционирования не является обязательным и не требует согласования в определенных инстанциях. И все же оно позволяет решить ряд задач – упрощение и ускорение монтажа, точный подбор оборудования, визуализация системы.  
Техническое задание позволяет определить, что необходимо заказчику и какую сумму он готов потратить, и обычно составляется исполнителем.

## Расчет системы

Достижение комфортной температуры и влажности – основные цели системы кондиционирования. И чтобы их добиться, специалисты производят расчеты, учитывая ряд ключевых факторов:

* Площадь комнат и высота потолков.  
* Число, площадь окон и стороны света, на которые они выходят.  
* Среднее число человек, одновременно находящихся в комнате.  
* Наличие техники, выделяющей тепло: ПК, телевизоры, холодильники.  
* Наличие обогревательной техники.  
* Расстановка мебели и схема электропроводки.

По итогам расчетов специалисты создают структурную схему коммуникаций и ее чертежей.

## Подбор оборудования и смета

Структурная схема позволяет определить мощность и число кондиционеров, местоположение оборудования, прокладку воздуховодов и сотрудничество с вентиляционной системой.  
Спецификация оборудования и материалов позволяет точно рассчитать сумму, на которую нужно ориентироваться заказчику.

## Согласование и утверждение

Кондиционирование под ключ предполагает, что исполнитель работает над проектом до тех пор, пока заказчик не будет доволен. Это значит, что все расчеты могут проводиться повторно, чтобы соблюсти все стандарты, учесть финансовые возможности и технические пожелания заказчика.

## Услуги компании «Инженер»

Наша компания проектирует системы кондиционирования в домах разной степени сложности. При проектировании систем мы используем новейшие разработки и оборудование в этой сфере, которые позволяют добиться наибольшей эффективности при наименьших расходах.  
При необходимости наши специалисты проверят уже готовый проект кондиционирования на наличие ошибок и предложат решения для оптимизации системы.  
Все работы проводят аттестованные сотрудники. По завершении проекта вы получаете на руки пакет документов и гарантии от исполнителя.  
Узнать подробнее о сроках и стоимости услуги вы можете, связавшись с нами по указанным телефонам.

# Монтаж кондиционирования

Модель:

montazh-konditsionirovaniya

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Монтаж кондиционирования, монтаж систем кондиционирования, обслуживание систем кондиционирования 

Монтаж кондиционеров VRV, VRF, multisplit — это не просто подвешивание климатических приборов с их подключением к электрической сети. Здесь речь идет о целом комплексе работ, в который входит и составление проекта, и согласование установки, и получение разрешений у профильных организаций. При монтаже кондиционеров следует учесть множество факторов — от уровня шума до особенностей помещений. Чтобы не допустить ошибок, воспользуйтесь помощью профессионалов.

## Общие требования 

Прежде чем установить климатическую систему VRV, VRF, следует подобрать наиболее подходящую модель кондиционера. Она зависит от размера обслуживаемого помещения. Понадобится соответствие следующим условиям:

* К оборудованию должен быть обеспечен доступ для его осмотра, профилактики и ремонта.  
* Должны соблюдаться действующие нормы противопожарной безопасности.  
* Тяжелые кондиционеры устанавливаются на прочных опорах.  
* Забор и отведение воздуха должны проходить беспрепятственно.  
* Необходима хорошая изоляция климатического оборудования для его защиты от влаги, водяного пара, ультрафиолетового излучения и открытого огня.  
* Уровень шума работающего устройства не может превышать установленных норм.

Установка кондиционеров детально прописывается в прилагаемой к ним проектной документации. Важнейшим документом при монтаже является техническое задание.

## Монтаж кондиционера VRV, VRF: составляем техническое задание

Техзадание на установку кондиционера, составляемое проектировщиком, включает в себя:

* Расположение объекта с точным описанием его архитектурных особенностей  
* Актуальные требования к монтажу в зависимости от модели кондиционера  
* Перечень материалов и оборудования, которое понадобится исполнителю

В самом описании установки кондиционеров перечисляют все ее этапы: пробивка монтажных отверстий, установка кронштейнов и блоков, обустройство фреоновой магистрали, подключение проводки, установка шланга для дренажа, опрессовка и вакуумация холодильного контура, монтаж защитной автоматики и подключение к электросети. Многие компании работают по упрощенной схеме, когда вместо технического задания прямо на объекте составляется индивидуальный план монтажа.

## Подготовительные работы 

Если монтаж кондиционера осуществляет компания, не составлявшая его проект, то ее специалисты согласуют свои будущие действия с проектировщиками:

* Изучают техническую документацию, идущую в комплекте с кондиционером  
* Проверяют комплектность поставки оборудования  
* Составляют перечень материалов и комплектующих, которые необходимы для монтажа, но отсутствуют в документации  
* Составляют план работ  
* Согласуют рабочий план с профильными организациями и самим заказчиком

Если монтаж кондиционеров производится без составления проекта, производители работ готовят схемы разводок воздухораспределительной сети, фреоновой магистрали, электрических соединений и дренажной системы.

## Две схемы монтажа кондиционеров VRV, VRF

Установить кондиционер можно в один или два этапа. Выбор схемы зависит от времени года, фактических условий и сложности монтажа. Если есть возможность выполнить все работы за один заход, то последовательность действий будет примерно следующей:

1. Монтируются блоки (внутренний, внешний), трубки и межблочная проводка.   
2. Система проходит опрессовку и вакуумацию, после чего подключается к действующей электросети.   
3. Производится пусконаладка с сопутствующим определением давления, температуры и других контрольных параметров. 

Если монтаж кондиционеров организуют в два этапа, то сначала закладываются соединительные трубки, а их концы надежно изолируются. Затем уже следуют остальные этапы: размещение блоков, опрессовка, вакуумация, пусконаладка, контрольно-измерительные работы.

### СТАНДАРТНАЯ СХЕМА УСТАНОВКИ

* Сверление отверстия в несущей стене.  
* Установка внутреннего и внешнего блока.  
* Вывод и подключение коммуникаций к источнику питания.  
* Пусконаладочные работы.

Установка кондиционера по стандартной схеме – самое простое решение, но использоваться оно может не всегда. Например, обязательное требование – толщина стены до 0,8 м, расположение внешнего блока под окном, а внутреннего – на прилежащей к окну стене.

### НЕСТАНДАРТНАЯ СХЕМА УСТАНОВКИ

При нестандартной схеме монтажа ко всем перечисленным видам работ добавляются:

* Сверление добавочных отверстий;  
* Штробление стены;  
* Прокладка трубопровода.

Обычно установки кондиционирования требуют нестандартной схемы монтажа, если у заказчика имеются дополнительные условия. Например, расположение наружного блока над окном или в любом другом необычном месте. И поскольку такие условия увеличивают количество работ, происходит удорожание услуги.

### ПЕРЕЧЕНЬ ДОПОЛНИТЕЛЬНЫХ РАБОТ

* Монтаж декоративного короба под коммуникациями.  
* Различные форматы штробления стен.  
* Превышение стандартной протяженности трассы между блоками.  
* Услуги альпиниста / автовышки.  
* Установка дренажной помпы.  
* Монтаж зимнего пускового комплекта.  
* Врезка дренажа в канализационную систему.  
* Подключение к электрощиту и установка автозащиты.  
* Установка защитного козырька / антивандальной решетки и прочее.

Обязательное условие при выполнении всех работ – тщательное соблюдение всех норм и стандартов, поскольку от этого зависит срок службы и надежность системы.

Стоимость установки кондиционеров VRV, VRF, multisplit в Минске может существенно разниться в зависимости от выбранного подрядчика. Влияние на конечную цену оказывает объем и перечень выполненных работ, размер системы, сложность и количество ее составляющих. В некоторых случаях может понадобиться обустройство гидравлического контура.

## УСЛУГИ КОМПАНИИ «ИНЖЕНЕР»

Мы занимаемся проектированием и установкой кондиционеров VRV, VRF, multisplit в Минске. Специалисты компании подберут для вас технику, комплектующие детали, проведут пусконаладочные работы и все необходимые тесты. И в результате вы получите комфортный микроклимат в доме и комплект документов с гарантией на все виды работ от исполнителя.

Работы выполняются аттестованными специалистами с богатым опытом работы в области кондиционирования.  
Узнать цену на установку кондиционера VRV, VRF и разработку проекта вы можете, связавшись с нами по указанным на сайте телефонам.

# Наладка кондиционирования

Модель:

naladka-konditsionirovaniya

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Профессиональная наладка систем кондиционирования позволяет добиться наибольшей эффективности, надежности и длительности работы системы. В каждом конкретном случае комплекс технических мероприятий разрабатывается индивидуально с учетом особенностей проекта.

## Наладка включает в себя комплекс работ:

* Проверка производительности кондиционеров и вентиляторов на соответствие проектным данным.  
* Проверка объемов воздуха, проходящего по системе, на соответствие заданным параметрам.  
* Нахождение неплотностей в воздуховодах и прочих компонентах системы, если такие имеются.  
* Проверка эффективности вытяжных устройств и вытяжек.  
* Проверка равномерности прогрева калориферов.  
* Запуск всех составляющих компонентов системы в различных режимах и условиях эксплуатации.

Результаты могут быть самыми разными. Если наладка систем вентиляции, кондиционирования воздуха выявляет присутствие неисправностей, они устраняются. Если специалист находит неточности в работе системы, он проводит настройку.

## Задачи, которые решает пусконаладка

* Гарантия корректного запуска и надежной работы оборудования.  
* Подтверждение работоспособности собранной системы.  
* Исправление недочетов, допущенных в процессе проектирования и монтажа системы.  
* Исключение брака используемой техники.  
* Установка параметров согласно проектному ТЗ.

Пусконаладочные работы – единственная стадия, которая позволяет досконально изучить и оценить собранную систему кондиционирования. Они помогают найти дефекты, бракованные детали, поэтому наиболее продуктивной считается схема, при которой и проектирование, и монтаж, и пусконаладку проводит одна организация.

## Итоги проведения пусконаладочных работ

Наладка систем кондиционирования и вентиляции проводится обычно одновременно и завершается составлением акта о приемке работ и подготовкой прочей документации.

## Услуги компании «Инженер»

Наша компания занимается проектированием, сборкой, настройкой и обслуживанием систем кондиционирования и вентиляции. Мы разрабатываем проекты «с нуля» и корректируем уже готовые работы, проводим монтаж любой степени сложности и пусконаладку оборудования.  
Все проекты реализуются аттестованными специалистами с учетом всех законодательных и санитарных требований. По итогу проведенных работ вы получаете пакет документации, подтверждающий корректность установки и работы системы.  
Ознакомиться с условиями монтажа и наладки систем вентиляции и кондиционирования вы можете, связавшись с нами по указанным телефонам.

# Проект автоматизации

Модель:

automation\_project

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 4](https://ingener.by/#tab-question)

Автоматизация отопления, вентиляции, кондиционирования — управление на основании данных полученных от датчиков посредством управляющих механизмов и математических методов климатическими системами с целью освобождения человека от участия в процессах их регулирования.

Управление с телефона/планшета/ компьютера энергоэффективным регулированием:

* Отопления  
* Вентиляции  
* Кондиционирования  
* Генерации тепла  
* Генерации холода

В состав систем автоматизации входят датчики (сенсоры), устройства ввода, управляющие устройства (контроллеры), исполнительные устройства, устройства вывода, компьютеры,серверы, рабочие станции

 

## Автоматизация отопления, котельных, теловых насосов

## Автоматизация вентиляции, приточно-вытяжных установок

## Автоматизация кондиционирования, кондиционеров, чиллеров, абхм

# Наладка систем автоматики

Модель:

naladka-sistem-avtomatiki

0.00 Br

 

  0 отзывов

Доставим за 3 дня

Акции, скидки, подарки

Расширенная гарантия

* [Описание](https://ingener.by/#tab-description)  
* [Отзывы 0](https://ingener.by/#tab-review)  
* [Вопрос-ответ 0](https://ingener.by/#tab-question)

Наладка систем автоматизации считается важнейшим этапом и идет следом за монтажом системы. Ее задача – сопоставить параметры собранной системы с параметрами проекта, обнаружить и исправить имеющиеся недочеты, добиться наибольшей эффективности при наименьших затратах ресурса.

## Этапы пусконаладки системы

**• Подготовительные работы**  
Специалисты изучают документацию и основные параметры составляющих автоматики. Тестируется на работоспособность техника и средства автоматизации, регулируются отдельные составляющие. Сравнивается, насколько аппаратура соответствует параметрам, заявленным в проекте. Неисправное оборудование и компоненты заменяются.  
**• Автономная наладка**  
Оценивается правильность монтажа / работы каждого компонента. Настраивается взаимосвязь между такими компонентами системы, как сигнализация, блокировка, защиты и управление. Осуществляется подготовка к тестированию и тестирование в индивидуальном режиме, по результатам которого корректируются параметры настройки составляющих.  
**• Комплексная наладка**  
Проводится включение и тестирование всей системы на пригодность для функционирования в обозначенных клиентом условиях. Полученные данные тщательно анализируются, на их основе оформляется техническая документация. Компания-исполнитель также консультирует персонал на предмет правильного пользования оборудованием.  
Когда все пусконаладочные работы выполнены, специалисты составляют протокол, в котором оценивают сборку и работу системы, предлагают рекомендации по ее оптимизации.

## Документы, которые предоставляются заказчику

Наладка автоматики завершается актом о сдаче-приемке в эксплуатацию. Вместе с ним клиент получает на руки следующие документы:

* список смонтированных комплектующих (техники и средств);  
* значение параметров регулирования системы;  
* протоколы проведенных тестирований;  
* схемы с внесенными и одобренными клиентом исправлениями;  
* паспорта и инструкции на все оборудование, техническая документация.

## Услуги компании «Инженер»

Наша компания проводит проектирование, установку и пусконаладку систем автоматизации. Мы настраиваем системы, собранные по своим проектам и проектам сторонних компаний. На все работы предоставляется гарантия, которая подтверждает, что все составляющие элементы системы будут работать слаженно, надежно и эффективно\!  
Узнать подробности можно по указанным на сайте телефонам.

