---
title: "Системы ОВКВ в животноводстве"
aliases: ["Системы ОВКВ в животноводстве"]
weight: 2
description: "Комплексное руководство по проектированию систем климатизации сельскохозяйственных помещений, включая вентиляцию животноводства, контроль микроклимата в коровниках и птичниках, и вентиляцию биобезопасности"
keywords: ["сельскохозяйственные системы ОВКВ", "вентиляция животноводства", "контроль микроклимата", "животноводческие помещения", "вентиляция биобезопасности", "сельскохозяйственный контроль окружающей среды", "системы животноводства", "проектирование ОВКВ на ферме"]
tags: ["сельскохозяйственные системы ОВКВ", "вентиляция животноводства", "контроль микроклимата", "животноводческие помещения", "вентиляция биобезопасности", "сельскохозяйственный контроль окружающей среды", "системы животноводства", "проектирование ОВКВ на ферме"]
---
Системы ОВКВ в животноводстве представляют специализированные приложения контроля климата, где условия окружающей среды напрямую влияют на здоровье, продуктивность и биобезопасность животных. В отличие от коммерческих зданий, сельскохозяйственные системы контроля окружающей среды должны учитывать значительное выделение тепла и влаги животными, управлять газообразными загрязнителями, включая аммиак и углекислый газ, и поддерживать точные диапазоны температуры и влажности, которые варьируются в зависимости от вида животного, возраста и фазы производства. Инженерные задачи включают управление высокими скоростями вентиляции, контроль передачи воздушно-капельных болезней и надежную работу в коррозионной среде с значительной нагрузкой взвешенными частицами.

## Основы контроля климата в животноводстве

Системы контроля климата в животноводстве поддерживают условия окружающей среды, которые оптимизируют благополучие животных и эффективность производства. Основные контролируемые переменные включают температуру сухого термометра, относительную влажность, скорость воздуха на уровне животных и параметры качества воздуха. Анализ теплового баланса формирует основу проектирования системы, где общее удаление тепла равняется чувствительному теплу от животных плюс вспомогательное оборудование минус потери через ограждение здания. Общее уравнение теплового баланса:

**Q_ventilation = Q_sensible_animals + Q_equipment + Q_solar - Q_envelope_loss**

Где каждый член представляет скорость теплопередачи в BTU/hr или кВт. Баланс влажности следует аналогичным принципам, где вентиляция удаляет водяной пар, образующийся при дыхании животных, испарении из навоза и разливах из поилок. Скорость образования влаги определяет минимальные требования к вентиляции в холодное время года, когда потребности в удалении тепла минимальны.

**W_removal = V × ρ × (ω_indoor - ω_outdoor)**

Где W_removal — скорость удаления влаги (lb/hr), V — скорость вентиляции (CFM), ρ — плотность воздуха, а ω — коэффициент влажности. Эта зависимость устанавливает критическую связь между скоростью вентиляции и контролем влажности, что особенно важно для предотвращения конденсации на поверхностях зданий и респираторных заболеваний.

## Требования к вентиляции по типам животных

Требования к вентиляции существенно варьируются в зависимости от вида животного на основе выделения метаболического тепла, образования влаги и плотности размещения. Методы расчета учитывают как минимальную вентиляцию для качества воздуха, так и максимальную вентиляцию для летнего удаления тепла.

| Тип животного | Вес (lb) | Минимальная вентиляция (CFM/животное) | Максимальная вентиляция (CFM/животное) | Явное тепло (BTU/hr) | Скрытое тепло (BTU/hr) | Общая влага (lb/hr) |
|-------------|-------------|----------------------------------|----------------------------------|------------------------|----------------------|------------------------|
| Молочная корова | 1400 | 100-150 | 800-1200 | 1900 | 1400 | 2.0 |
| Говядина | 1000 | 75-125 | 600-900 | 1400 | 1000 | 1.4 |
| Свиноматка с приплодом | 400 | 35-50 | 350-500 | 1600 | 900 | 1.3 |
| Свинья на откорме | 150 | 12-20 | 120-180 | 480 | 280 | 0.4 |
| Бройлер | 5 | 0.5-1.0 | 5-8 | 18 | 12 | 0.017 |
| Курица-несушка | 4 | 0.6-1.2 | 4-6 | 14 | 10 | 0.014 |
| Индейка (товарная) | 25 | 2-4 | 20-30 | 65 | 45 | 0.065 |

Минимальные скорости вентиляции поддерживают качество воздуха путем разбавления диоксида углерода, аммиака и влаги до приемлемых концентраций. Критический загрязнитель обычно определяет требования. Для контроля углекислого газа:

**V_min = (CO2_generation × 10^6) / (CO2_indoor - CO2_outdoor)**

Где V_min — минимальная вентиляция (CFM), CO2_generation — скорость образования (CFM), а концентрации указаны в ppm. Для животноводческих зданий поддержание CO2 ниже 2500 ppm обычно обеспечивает адекватное качество воздуха. Максимальные скорости вентиляции обеспечивают испарительное охлаждение в жаркую погоду, при целевых скоростях воздуха 400-600 фт/мин (FPM) на уровне животных для свиней и птицы, и 200-300 FPM для крупного рогатого скота.

## Стратегии контроля температуры и влажности

Требования к температуре существенно варьируются в зависимости от вида и фазы производства. Термонейтральные зоны представляют диапазоны температур, где животные поддерживают температуру тела с минимальными метаболическими усилиями.

**Уставки температуры по типам животных:**

| Категория животных | Оптимальная температура (°F) | Критическая низкая (°F) | Критическая высокая (°F) | Целевая RH (%) |
|-----------------|--------------------------|-------------------|--------------------|---------------|
| Новорожденные поросята | 90-95 | 85 | 98 | 50-70 |
| Откормочные свиньи 2 возраст | 75-80 | 70 | 85 | 50-70 |
| Свиньи на откорме | 60-70 | 50 | 80 | 50-70 |
| Молочный скот | 40-65 | 25 | 75 | 50-80 |
| Бройлеры день 1 | 90-95 | 88 | 98 | 50-70 |
| Бройлеры перед убоем | 65-75 | 60 | 85 | 50-70 |
| Куры-несушки | 65-75 | 55 | 85 | 50-70 |

Контроль температуры использует ступенчатое нагревание и вентиляцию с пропорциональными стратегиями управления. В холодное время года минимальная вентиляция работает непрерывно, а дополнительное отопление поддерживает уставку температуры. По мере повышения наружной температуры скорость вентиляции пропорционально увеличивается до тех пор, пока максимальная вентиляция не будет работать непрерывно. Системы испарительного охлаждения обеспечивают дополнительную емкость охлаждения, когда максимальная вентиляция оказывается недостаточной.

Контроль относительной влажности представляет сложность в холодное время года, когда минимальная вентиляция может быть недостаточной для удаления влаги. Зависимость между скоростью вентиляции и контролем влажности:

**RH = φ(V, T_indoor, T_outdoor, W_generation)**

Эта функция демонстрирует, что поддержание целевой влажности требует уравновешивания скорости вентиляции с нагревательной нагрузкой. Увеличение скорости вентиляции снижает влажность, но увеличивает нагрузку на отопление. Экономическая оптимизация определяет практическую точку баланса.

## Расчеты тепловой и влажной нагрузки

Точные расчеты тепловой нагрузки учитывают производство животными, вспомогательное оборудование, солнечные поступления и потери через ограждение. Общее производство тепла животными варьируется в зависимости от веса тела, уровня производства и активности в соответствии с установленными эмпирическими зависимостями.

Для растущих животных производство тепла следует:

**Q_total = a × W^b**

Где Q_total — общее производство тепла (BTU/hr), W — вес тела (lb), а коэффициенты a и b — специфичные для вида константы. Для откормочных свиней a = 5.09 и b = 0.75, дающие примерно 480 BTU/hr общего тепла для свиньи весом 150 lb. Коэффициент явного к общему тепла варьируется в зависимости от температуры, при этом доля скрытого тепла увеличивается, когда температура превышает термонейтральную зону животного.

Потери тепла через ограждение здания в холодное время года:

**Q_envelope = U × A × ΔT + (0.018 × V × ΔT)**

Где U — общий коэффициент теплопередачи (BTU/hr·ft²·°F), A — площадь поверхности (ft²), ΔT — разность температур (°F), V — скорость вентиляции (CFM), а 0.018 представляет удельное объемное тепло воздуха. Первый член представляет проводящие потери через стены, потолок и пол; второй член представляет потери тепла при вентиляции. Емкость системы отопления должна удовлетворять пиковым условиям нагрузки при поддержании минимальных скоростей вентиляции.

## Проектирование систем вентиляции в животноводстве

Системы вентиляции в животноводстве используют либо естественную вентиляцию, использующую силы ветра и плавучести, либо механическую вентиляцию с использованием вентиляторов и средств управления. Выбор системы зависит от климата, конфигурации здания и требований биобезопасности.

**Сравнение типов систем вентиляции:**

| Тип системы | Воздухообмен (ACH) | Точность управления | Капитальные затраты | Эксплуатационные затраты | Биобезопасность | Применение |
|-------------|-------------------------|-------------------|--------------|----------------|-------------|--------------|
| Естественная вентиляция | 0.5-30 | Низкая | Низкие | Очень низкие | Плохая | Говядина, молочные, сухие свиньи |
| Отрицательное давление | 4-60 | Высокая | Средние | Средние | Отличная | Свиньи, птица, биобезопасные |
| Положительное давление | 4-60 | Высокая | Средние-Высокие | Средние | Отличная | Биобезопасные операции |
| Туннельная вентиляция | 40-100 | Средне-Высокая | Средние | Средне-Высокие | Хорошая | Бройлеры, откормочные |
| Гибридные системы | 2-40 | Средняя | Средние | Низко-Средние | Хорошая | Переходное жилье |

Системы отрицательного давления используют вытяжные вентиляторы для создания перепада статического давления 0.02-0.08 дюйма водяного столба, втягивая свежий воздух через контролируемые входы. Проектирование распределения воздуха обеспечивает однородное распределение скорости воздуха и температуры по всей зоне обитания. Проектирование входа следует:

**A_inlet = (V × 1.1) / (4005 × √ΔP)**

Где A_inlet — общая площадь входа (ft²), V — скорость вентиляции (CFM), а ΔP — разность статического давления (дюймов водяного столба). Константа 1.1 обеспечивает коэффициент безопасности, а 4005 происходит из соотношений гидромеханики. Надлежащий размер входа и размещение предотвращает чрезмерную скорость воздуха и температурные колебания на уровне животных.

## Рассмотрения вентиляции биобезопасности

Системы вентиляции биобезопасности предотвращают передачу болезней по воздуху при сохранении надлежащих условий окружающей среды. Фильтрация воздуха высокой чистоты (HEPA) удаляет вирусные частицы и бактерии из поступающего воздуха с эффективностью фильтрации более 99.97% для частиц размером 0.3 микрона и больше. Проектирование системы должно учитывать падение давления на фильтре, которое увеличивается при накоплении взвешенных частиц.

Контроль перепада давления поддерживает направленный поток воздуха, предотвращающий попадание патогенов. Системы положительного давления поддерживают 0.02-0.05 дюйма водяного столба выше атмосферного давления, в то время как системы отрицательного давления биобезопасности работают на 0.05-0.10 дюйма ниже атмосферного с фильтрованным входным воздухом. Входы с воздушными шлюзами с двойными дверями и зонами давления обеспечивают биобезопасность персонала.

Скорость воздухообмена для объектов биобезопасности уравновешивает разбавление патогенов по сравнению с емкостью системы фильтрации:

**N = (Q × E) / V_room**

Где N — воздухообмены в час, Q — фильтрованный расход воздуха (CFM), E — эффективность фильтрации (десятичная), а V_room — объем помещения (ft³). Более высокие скорости обмена снижают концентрацию патогенов, но увеличивают затраты на фильтрацию и кондиционирование.

## Методология проектирования и интеграция систем

Методология проектирования систем ОВКВ в животноводстве следует систематическим процедурам, интегрирующим тепловой анализ, расчеты вентиляции и стратегии управления. Процесс начинается с установления критериев проектирования, включая тип животного, плотность размещения, производственные цели и климатические данные. Расчеты теплового и влажного баланса определяют требования к вентиляции как для минимальных, так и для максимальных условий.

Выбор оборудования учитывает надежность, ремонтопригодность и коррозионную стойкость, необходимые для сельскохозяйственной среды. Вентиляторы с переменной скоростью обеспечивают энергоэффективную модуляцию мощности по сравнению с ступенчатыми многовентиляторными системами. Алгоритмы контроллера реализуют контроль пропорционально-интегрально-дифференциальный (PID) для температуры, дополненный управлением по таймеру для минимальной вентиляции и ступенчатым отоплением и охлаждением.

Интеграция с системами контроля окружающей среды животных обеспечивает скоординированную работу оборудования отопления, вентиляции и дополнительного охлаждения. Современные системы включают удаленный мониторинг, уведомления об аварийных состояниях и регистрацию данных для оптимизации производства и устранения неисправностей.

Координация с управлением отходами решает контроль запахов и управление газами из хранилищ навоза. Выделенные системы вытяжки удаляют загрязненный воздух из зон сбора навоза, предотвращая накопление аммиака и сероводорода в помещениях для животных.

Наладка системы проверяет скорости воздушного потока, перепады давления, распределение температуры и работу систем управления. Испытание статического давления подтверждает герметичность здания, необходимую для контролируемой эффективности окружающей среды. Регулярное техническое обслуживание, включая замену фильтра, натяжение ремней вентилятора и калибровку контроллера, поддерживает производительность системы на протяжении всего жизненного цикла объекта.

Системы ОВКВ в животноводстве напрямую влияют на здоровье животных, рост, эффективность конверсии корма и смертность. Правильно спроектированные и эксплуатируемые системы обеспечивают измеримую окупаемость инвестиций за счет улучшенных показателей производства при соблюдении стандартов благополучия животных и соответствия экологическому законодательству.

*Версия: 2.0*
