---
title: "Естественная вентиляция для животноводческих помещений"
aliases: ["Естественная вентиляция для животноводческих помещений"]
description: "Инженерные принципы естественной вентиляции, включая расчеты эффекта тяги, ветрового воздушного потока, sizing коньковых вентиляционных отверстий и проектирование боковых отверстий для животноводческих сооружений."
date: 2026-01-04
tags: ["естественная вентиляция", "эффект тяги", "коньковый вентилятор", "животноводческий сарай", "пассивная вентиляция", "поток, движимый плавучестью"]
categories: ["Сельскохозяйственная система ОВК", "Системы вентиляции"]
weight: 1
---

Естественная вентиляция опирается на естественные перепады давления, создаваемые ветром и тепловой плавучестью, для обеспечения движения воздуха в животноводческих помещениях. Этот пассивный подход исключает потребление энергии вентиляторами и обеспечивает надежную вентиляцию без электроснабжения, что делает его идеальным для умеренного климата и объектов с достаточной высотой здания и правильной ориентацией. Инженерная задача заключается в расчете размеров openings для обеспечения достаточного воздухообмена в условиях широко варьирующихся внешних параметров при сохранении приемлемых схем распределения воздуха.

## Основы эффекта тяги

Эффект тяги, также называемый тепловой плавучестью или эффектом трубы, возникает, когда температура внутреннего воздуха превышает температуру наружного воздуха. Возникающая разность плотностей создает градиент давления, который направляет теплый воздух вверх и наружу через верхние openings, в то время как холодный воздух поступает через нижние openings.

Фундаментальная разность давлений от эффекта тяги описывается формулой:

$$\Delta P_{stack} = h \cdot g \cdot (\rho_{out} - \rho_{in})$$

где $h$ представляет вертикальное расстояние между центральными осями inlet и outlet (м), $g$ равно ускорению свободного падения (9.81 м/с²), а $\rho$ обозначает плотность воздуха (кг/м³).

Выражая плотность через температуру с использованием уравнения состояния идеального газа, давление тяги принимает вид:

$$\Delta P_{stack} = h \cdot g \cdot \rho_{out} \cdot \left(1 - \frac{T_{out}}{T_{in}}\right)$$

где температуры абсолютные (K = °C + 273.15).

**Практический пример:**

Для животноводческого сарая с разницей высот 4.88 м между боковыми стенками inlet и коньковым outlet:
- Внутренняя температура: 21.1°C (294.25 K)
- Наружная температура: -1.1°C (272.05 K)
- $\Delta P_{stack}$ = 4.88 × 9.81 × 1.29 × (1 - 272.05/294.25) = 1.52 Па

Это умеренное давление обеспечивает естественный воздухообмен через правильно sized openings.

## Расчет воздухообмена через openings

Воздухообмен через opening следует уравнению для сопла:

$$Q = C_d \cdot A \cdot \sqrt{2 \cdot g \cdot h \cdot \left(1 - \frac{T_{out}}{T_{in}}\right)}$$

Перевод в м³/ч для практического проектирования:

$$Q_{м³/ч} = 15.9 \cdot A \cdot \sqrt{h \cdot \Delta T}$$

где $A$ — общая площадь openings (м²), $h$ — вертикальное разделение (м), а $\Delta T$ — разность температур (°C).

## Расчет площади конькового вентилятора

Коньковые вентиляторы обеспечивают непрерывное outlet opening вдоль пика здания, максимизируя высоту тяги. Требуемая площадь конькового вентилятора на погонный метр длины здания:

$$A_{ridge} = \frac{Q_{total}}{15.9 \cdot L \cdot \sqrt{h \cdot \Delta T}}$$

**Пример проектирования:**

Молочный сарай длиной 60.96 м, требующий 2831.7 м³/ч зимней вентиляции при $h$ = 4.27 м и $\Delta T$ = 16.7°C:

$$A_{ridge} = \frac{2831.7}{15.9 \times 60.96 \times \sqrt{4.27 \times 16.7}} = 0.145 \text{ м}^2\text{/м} = 1450 \text{ см}^2\text{/м}$$

## Проектирование боковых стен openings

Боковые стенные openings служат в качестве inlet для естественной вентиляции. Для сбалансированного потока:

$$A_{inlet} \approx 1.5 \times A_{outlet}$$

Большая площадь inlet компенсирует более низкое давление на высоте inlet и предотвращает чрезмерные скорости inlet, создающие сквозняки. Проектирование для максимальной скорости inlet 3.05–4.06 м/с.

| Ширина здания | Площадь конькового вентилятора (см²/м) | Площадь боковой стены (см²/м на сторону) |
|------|------|------|
| 12.2 м | 1394 | 2093 |
| 18.3 м | 1676 | 2516 |
| 24.4 м | 1858 | 2787 |

## Ветровая вентиляция

Ветер создает распределение поверхностного давления, которое обеспечивает вентиляцию. Ветровое давление описывается формулой:

$$\Delta P_{wind} = C_p \cdot \frac{\rho \cdot V^2}{2}$$

где $C_p$ — коэффициент давления (+0.5 до +0.8 для наветренных стен, -0.3 до -0.5 для подветренных стен), а $V$ — скорость ветра (м/с).

Расход воздуха при ветровой вентиляции для сквозной вентиляции:

$$Q_{м³/ч} = 0.65 \cdot A \cdot V_{wind}$$

**Пример:** Opening площадью 37.16 м² при ветре 16.1 км/ч (4.47 м/с) генерирует 108,000 м³/ч, демонстрируя доминирующее влияние ветра в теплые, ветреные условия.

## Ориентация здания

Оптимизируйте ориентацию для преобладающих летних ветров:
- Длинная ось перпендикулярна преобладающим летним ветрам
- Боковые стенные openings на обеих длинных сторонах
- Коньковый вентилятор непрерывен по всей длине
- Opening в торцевых стенах для переменных направлений ветра

## Управление занавесами

Регулируемые занавесы контролируют площадь openings в зависимости от сезона:

| Температура на улице | Положение занавеса | Скорость вентиляции | Движущая сила |
|------|-----------|------------------|-----|
| < -1°C | Открыто на 7,5–15 см | 15 CFM/животное (25,5 м³/ч) | 90% тяги |
| -1–10°C | Открыто на 0,3–0,6 м | 30 CFM/животное (51 м³/ч) | 70% тяги |
| 10–21°C | Открыто на 0,9–1,2 м | 60 CFM/животное (102 м³/ч) | 40% тяги |
| > 21°C | Полностью открыто (1,5–1,8 м) | 100+ CFM/животное (170+ м³/ч) | 90% ветра |

Автоматические датчики температуры модулируют лебедки занавесов для поддержания целевой температуры, предотвращая частые циклы включения/выключения.

## Ограничения проектирования

Естественная вентиляция подходит для мест, где:
- Летние температуры в течение большей части времени < 29°C
- Зимние температуры в течение большей части времени > -12°C
- Средняя скорость ветра > 2,2 м/с
- Допустимый диапазон регулирования температуры ±3°C

В гибридных системах вспомогательные механические вентиляторы используются в неблагоприятных условиях.

## Экономический анализ

**Капитальные затраты:**
- Естественная вентиляция: 5,4–16,1 $/м² площади пола
- Механическая вентиляция: 16,1–32,3 $/м² площади пола

**Эксплуатационные затраты:**
- Естественная: 0 $ за потребление электроэнергии
- Механическая: 2,2–5,4 $/м² ежегодно

Естественная вентиляция демонстрирует на 50–70% более низкие затраты на установку и исключает затраты на эксплуатацию вентиляторов.

---

*Естественная вентиляция использует эффект тяги и ветровое давление для обеспечения энергоэффективной вентиляции животноводческих помещений без затрат энергии за счет правильного подбора размеров openings, ориентации здания и управления занавесами, что подходит для умеренного климата при наличии адекватных проектных решений для паттернов воздушного потока и сезонной регулировки.*
