---
title: "Туннельная вентиляция для животноводческих помещений"
aliases: ["Туннельная вентиляция для животноводческих помещений"]
description: "Инженерный расчет систем туннельной вентиляции, включая расчеты воздухообмена, ступенчатое управление вентиляторами, требования к скорости и интеграцию испарительного охлаждения для животноводческих помещений."
date: 2026-01-04
tags: ["туннельная вентиляция", "высокоскоростная вентиляция", "охлаждение животных", "ступенчатое управление вентиляторами", "испарительное охлаждение", "расчет CFM"]
categories: ["Сельскохозяйственный HVAC", "Системы вентиляции"]
weight: 3
---

Туннельная вентиляция обеспечивает продольный воздушный поток через животноводческие помещения путем размещения вытяжных вентиляторов на одном конце и приточных отверстий на противоположном, обеспечивая движение воздуха по всей длине здания со скоростью 200–390 м/мин. Этот высокоскоростной воздушный поток обеспечивает значительное конвективное охлаждение за счет увеличения теплоотдачи от поверхностей животных, что делает туннельную вентиляцию предпочтительной системой для жаркого климата и помещений с высокой плотностью размещения.

## Основы конвективного охлаждения

Животные отводят тепло посредством конвективного теплообмена, когда температура поверхности превышает температуру воздуха:

$$q = h_c \cdot A \cdot (T_{surface} - T_{air})$$

Коэффициент конвекции увеличивается с ростом скорости воздуха:

$$h_c = h_{natural} + k \cdot v^{0.6}$$

где $k$ = 0.15–0.20 для сельскохозяйственных животных, а $v$ — скорость воздуха (м/мин).

**Эффективное снижение температуры:**

$$\Delta T_{effective} = k \cdot v^{0.6}$$

| Скорость воздуха (м/мин) | Эффективное снижение температуры (°C) |
|------|------|
| 100 | 2.1 |
| 200 | 3.6 |
| 300 | 4.8 |
| 400 | 5.8 |

При скорости 350 м/мин животные испытывают эффект охлаждения примерно на 5–5.5°C.

## Расчет проектного расхода воздуха

**Расчет на основе скорости:**

$$Q = v_{design} \cdot A_{cross}$$

**Расчет на основе удаления тепла:**

$$Q = \frac{H_{sensible}}{1.08 \cdot \Delta T}$$

**Проектный пример — свинарник на откорме:**

Здание: 14.6 м ширина × 3.7 м высота потолка × 152 м длина
Плотность размещения: 2400 свиней на откорме, средний вес 91 кг
Целевая скорость: 350 м/мин

Поперечное сечение: $A_{cross}$ = 14.6 × 3.7 = 53.5 м²
Требуемый расход воздуха: $Q$ = 350 × 53.5 = 18 725 м³/ч (403 200 CFM)
Расход на животное: 18 725 / 2400 = 7.8 м³/ч на свинью (168 CFM)

## Выбор и ступенчатое управление вентиляторами

**Статическое давление системы:**

$$\Delta P_{total} = \Delta P_{inlet} + \Delta P_{building} + \Delta P_{exhaust}$$

Типовое общее значение: 20–45 Па (проектное значение 31 Па)

**Подбор вентиляторов:**

Производительность одного вентилятора: 11 800–17 000 м³/ч при 31 Па (1/8 in. w.c.)

Для 18 725 м³/ч: Количество вентиляторов = 18 725 / 13 600 ≈ 14 вентиляторов (округлено до 12 для примера)

**Стратегия ступенчатого управления:**

| Ступень | Включенные вентиляторы | Общий расход (м³/ч) | Скорость (м/мин) | Порог температуры |
|-------|------|------|------|------|
| 1 | 3 | 40 500 | 90 | 24°C |
| 2 | 6 | 81 000 | 180 | 25.5°C |
| 3 | 9 | 121 500 | 270 | 27.8°C |
| 4 | 12 | 162 000 | 360 | 29.5°C |

## Интеграция испарительного охлаждения

**Эффективность охлаждения:**

Эффективность увлажнителя: $\eta$ = (T_in - T_out) / (T_in - T_wb)

Типичная эффективность целлюлозных увлажнителей: 75–85% при скорости 170 м/мин

**Снижение температуры:**

$$T_{out} = T_{in} - \eta \cdot (T_{in} - T_{wb})$$

**Пример:** 35°C сухой термометр, 22°C мокрый термометр, эффективность 80%

$T_{out}$ = 35 - 0.80 × (35 - 22) = 24.6°C

Падение температуры: 10.2°C

**Охлаждающая мощность:**

$$Q_{cooling} = Q_{CFM} \cdot 1.08 \cdot \Delta T$$

Для 18 725 м³/ч (403 200 CFM) с падением 10.2°C:
$Q_{cooling}$ = 403 200 × 1.08 × 10.2 = 4 440 000 BTU/ч = 1 240 кВт (352 тонны)

**Расход воды:**

$$\dot{m}_{water} = \frac{Q_{cooling}}{h_{fg}}$$

Где $h_{fg}$ ≈ 1 050 BTU/lb:

$\dot{m}_{water}$ = 4 440 000 / 1 050 = 4 230 lb/ч = 1 910 л/ч

**Подбор увлажнителей:**

$$A_{pad} = \frac{Q_{cfm}}{v_{face}}$$

Для 150-мм увлажнителей при лицевой скорости 170 м/мин:
$A_{pad}$ = 403 200 / 170 = 107 м² (1 152 ft²)

## Мониторинг производительности

**Ключевые показатели:**

1. Скорость воздуха: 350 ± 35 м/мин по всей длине
2. Статическое давление: -20 до -35 Па
3. Перепад температуры: 3–4.5°C (вытяжка vs приток)
4. Эффективность увлажнителя: 75–85%
5. Реакция животных: частота дыхания, активность, потребление корма

## Потребление энергии

**Мощность вентиляторов:**

$$P = \frac{Q \cdot \Delta P}{6356 \cdot \eta}$$

Для 12 вентиляторов по 13 600 м³/ч каждый, 31 Па, КПД 50%:

$P_{total}$ = (162 000 × 31) / (6356 × 0.50) = 12.7 кВт (17.0 HP)

Стоимость эксплуатации: 12.7 × 0.746 × 24 × $0.10 = $22.70 в день

Годовой сезон охлаждения (120 дней): $2 724

Стоимость на свинью: $1.14 за летнее охлаждение

## Экономическое обоснование

**Инвестиции:** Туннельная система для свинарника на 2400 голов
- 12 вентиляторов по $600: $7 200
- Испарительные увлажнители (107 м²) по $12/м²: $1 284
- Системы управления: $3 500
- Монтаж: $5 500
- **Итого: $17 484 = $7.29 на одно место**

**Возврат инвестиций:**
- Снижение смертности от теплового стресса: 1.5% сохраненных = $5 400/год
- Улучшение конверсии корма: $7 200–12 000/год
- **Срок окупаемости: 1.5–2.5 года**

---

*Туннельная вентиляция обеспечивает высокоскоростной продольный воздушный поток, создавая значительное конвективное охлаждение, усиленное увлажнителями испарительного типа, что требует тщательного подбора вентиляторов, стратегии ступенчатого управления и проектирования приточных отверстий для достижения равномерного распределения воздуха и целевых показателей охлаждения.*
