---
title: "Контроль инфильтрации и экфильтрации"
aliases: ["Контроль инфильтрации и экфильтрации"]
description: "Инженерные стратегии контроля утечек воздуха в сельскохозяйственных объектах с фокусом на биобезопасность, включая техники герметизации зданий, протоколы тестирования дверью с вентилятором и методы предотвращения обхода воздуха."
weight: 4
---

## Фундаментальные концепции

Инфильтрация представляет неконтролируемый поток наружного воздуха, поступающий в помещения через трещины, щели и проемы в ограждающей конструкции, вызванный ветровым давлением и перепадами давления в здании. Экфильтрация — это обратный процесс, при котором внутренний воздух просачивается наружу через открытия в ограждающей конструкции. Оба процесса компрометируют эффективность фильтрации биобезопасности, позволяя нефильтрованным потокам воздуха обходить высокоэффективные фильтровальные системы.

Весь поток воздуха, поступающий в отфильтрованное сельскохозяйственное помещение, должен проходить через фильтровальные блоки для достижения защиты биобезопасности. Любая инфильтрация создает нефильтрованные пути проникновения воздуха, вводящие потенциальное воздействие патогенов. Целевые характеристики производительности требуют, чтобы инфильтрация не превышала 10% расчетной вентиляции. Достижение этой производительности требует исключительного качества конструкции ограждающей конструкции и систематической идентификации утечек.

## Механизмы утечки воздуха в ограждающей конструкции здания

Утечка воздуха происходит через многочисленные пути в ограждающей конструкции. Типичные места утечки включают стыки между панелями стен и кровельными системами, проемы для коммунальных сетей и оборудования, периметры дверей и окон и конструкционные дефекты. Сельскохозяйственные здания часто имеют большие утечки, чем коммерческие сооружения, из-за больших дверных проемов, проемов оборудования и экономичных методов строительства.

Перепады давления определяют скорость утечки воздуха. Взаимосвязь описывается формулой Q = C × ΔP^n, где Q — расход воздуха, C — коэффициент расхода, зависящий от характеристик проема, ΔP — перепад давления, n — показатель расхода, варьирующийся от 0,5 до 1,0. Более высокие перепады давления увеличивают утечку пропорционально показателю давления. Отфильтрованные системы биобезопасности, работающие при ±75 Па, создают достаточную движущую силу для значительной утечки через плохо герметизированные ограждающие конструкции.

Ветровое давление, действующее на поверхности здания, создает дополнительные перепады давления. Поверхности с подветренной стороны испытывают положительное давление, а подветренные поверхности имеют отрицательное давление. Коэффициент ветрового давления зависит от геометрии здания и окружающей местности. Ветровые эффекты могут увеличивать локальные перепады давления на 50–250 Па, влияя на характер инфильтрации.

## Количественное тестирование утечки воздуха

Тестирование дверью с вентилятором определяет герметичность ограждающей конструкции здания путем измерения расхода воздуха, необходимого для поддержания определенных перепадов давления между внутренним и наружным воздухом. Калибровочный вентилятор, установленный в временной панели двери, создает избыточное или разреженное давление в здании при одновременном измерении расхода воздуха и давления. Результаты тестирования характеризируют утечку ограждающей конструкции как функцию перепада давления.

Стандартные протоколы тестирования соответствуют ASTM E779 или ASTM E1827. Тестирование при нескольких перепадах давления от 10 до 75 Па устанавливает коэффициент расхода и показатель давления, описывающие характеристики утечки. Результаты представляются как воздухообмены в час при 50 Па (ACH50), обеспечивая нормализованный показатель для сравнения герметичности здания.

Сельскохозяйственные объекты биобезопасности должны достичь значений ACH50 ниже 3,0 для эффективной работы системы фильтрации. Стандартное сельскохозяйственное строительство обычно варьируется от 6,0 до 15,0 ACH50. Достижение целей биобезопасности требует спецификации непрерывных воздухонепроницаемых барьеров, компонентов с уплотнением прокладкой и комплексной герметизации ограждающей конструкции. Послемонтажное тестирование проверяет производительность и выявляет необходимость восстановления.

## Проектирование системы воздухонепроницаемого барьера

Непрерывные системы воздухонепроницаемого барьера предотвращают утечку воздуха через ограждающие конструкции. Воздухонепроницаемый барьер должен быть непрерывным по всей ограждающей конструкции здания с герметизированными переходами на всех стыках и проемах. Материалы воздухонепроницаемого барьера включают герметизированные полиэтиленовые листы, внешнюю обшивку с заклеенными стыками, распыляемую пенную изоляцию и железобетонные стены.

Непрерывность воздухонепроницаемого барьера на переходах между сборками стены и крыши является критической. Зазоры на этих стыках создают основные пути утечки. Надлежащая детализация удлиняет воздухонепроницаемый барьер стены для перекрытия и герметизации с воздухонепроницаемым барьером крыши. Гибкие герметики компенсируют тепловое расширение, сохраняя герметичные уплотнения. Все проемы в воздухонепроницаемом барьере требуют герметизации совместимыми материалами.

Воздухонепроницаемый барьер должен выдерживать перепады давления, создаваемые системами вентиляции, без деградации или отслоения. Механическое крепление или клеевое присоединение обеспечивает структурное соединение с каркасом здания. Воздухонепроницаемый барьер должен быть расположен на внешней стороне изоляции в холодном климате и на внутренней стороне в жарко-влажном климате для оптимального управления влагой.

## Герметизация дверей и точек доступа

Входные двери, большие двери оборудования и точки доступа животных представляют основные источники утечки в сельскохозяйственных зданиях. Стандартные установки дверей без надлежащей герметизации позволяют значительной утечке воздуха, компрометируя эффективность биобезопасности. Достижение надлежащей герметизации требует спецификации надлежащих типов дверей и комплексной герметизации периметра.

Входные двери должны быть оснащены прижимными уплотнениями прокладкой на всех четырех сторонах дверной коробки. Щетки дверей или пороговые уплотнители устраняют зазоры на уровне пола. Самозакрывающиеся механизмы обеспечивают закрытие дверей при отсутствии активного использования. Тамбур с двойными дверями создает воздушный шлюз, ограничивающий утечку во время событий доступа. Объемы тамбура должны обеспечивать 1,1–1,7 м³ на человека пиковых потоков.

Большие раздвижные или секционные верхние двери представляют значительные проблемы герметизации. Эти двери требуют нижних уплотнений, уплотнений косяка и верхних уплотнений при закрытии. Системы герметизации должны приспосабливаться к работе двери при обеспечении герметичного закрытия. Приводные двери с автоматическим закрытием сокращают время открытия по сравнению с ручными дверями. Альтернативные подходы доступа, включая входные двери рядом с большими дверями, минимизируют необходимость открытия больших проемов.

## Проектирование и герметизация вентиляционных впусков

Отфильтрованные вентиляционные впуски в системах с отрицательным давлением представляют контролируемые точки поступления воздуха. Конструкция впуска должна предотвращать утечку обхода вокруг фильтровальных элементов. Все фильтровальные рамы требуют непрерывных прокладок на всех четырех сторонах. Соединения рамы со стеной требуют герметизированных переходов, предотвращающих поступление воздуха вокруг фильтровального блока.

Регулируемые впускные заслонки контролируют распределение расхода воздуха и позволяют балансировать систему. Края заслонки должны иметь уплотнения, обеспечивающие плотное закрытие, когда впуски не работают. Моторизованные заслонки обеспечивают надежное закрытие по сравнению с гравитационными заслонками. Связи заслонок, проникающие в корпуса впуска, требуют герметизированных подшипников, предотвращающих утечку.

Размер впуска должен соответствовать требуемому расходу воздуха при приемлемых скоростях. Недостаточные впуски создают чрезмерный перепад давления и скорость, повышающие шум и нагрузку на фильтр. Целевые скорости впуска не должны превышать 3 м/с для большинства сельскохозяйственных приложений. Более высокие скорости увеличивают риск турбулентности вокруг края фильтра, потенциально создавая потоки обхода.

## Техники герметизации проемов

Каждый проем коммунальной сети через ограждающую конструкцию здания создает потенциальный путь утечки. Электрические кабельные каналы, водопроводные линии, вентиляционные каналы и оборудование шахт должны быть герметизированы на переходах ограждающей конструкции. Методы герметизации зависят от размера проема, материалов и требований движения.

Небольшие проемы ниже 5 см в диаметре используют эластомерные герметики или расширяющуюся пену. Герметики должны быть совместимы с материалами проема и сохранять адгезию при температурных циклах. Распыляемая пена обеспечивает эффективную герметизацию неправильных зазоров, но требует защиты от УФ и огнестойких материалов в занятых пространствах.

Большие проемы, включая вентиляционные каналы, требуют механических подходов герметизации. Переходы из листового металла с гаскетными соединениями предотвращают утечку. Гибкие загрузочные соединители приспосабливаются к движению между каналом и конструкцией. Все точки соединения требуют непрерывной герметизации с использованием мастики или систем ленты, рассчитанных на сельскохозяйственную среду.

## Стратегии предотвращения утечки обхода

Утечка обхода представляет расход отфильтрованного системного воздуха, который перепрыгивает вокруг фильтровального материала через зазоры или поврежденные участки. Даже небольшие проценты обхода значительно снижают эффективность биобезопасности. Обход на 5% может снизить эффективность системы на 20% или более в зависимости от распределения размера частиц.

Фильтровальные рамы должны сжимать прокладки, обеспечивая непрерывный контакт по всему периметру. Механизмы зажима или пружинные рамы поддерживают сжатие прокладки по мере загрузки фильтров и тепловых циклов механических компонентов. Визуальный осмотр установленных фильтров должен подтвердить равномерное сжатие прокладки без видимых зазоров.

Фильтровальные блоки должны включать тестовые порты, позволяющие проводить аэрозольное тестирование установленных фильтровальных массивов. Аэрозольное испытание на вызов вводит высокие концентрации мелких частиц выше по потоку от фильтров при одновременном измерении концентраций ниже по потоку. Любая утечка обхода проявляется как повышенные концентрации частиц ниже по потоку. Приемлемые установки показывают пенетрацию менее 0,1%, подтверждая надлежащую герметизацию.

## Сезонные колебания производительности

Производительность герметичности ограждающей конструкции варьируется в зависимости от сезона из-за теплового расширения, изменений размеров материалов и старения материалов герметика. Зимний холод сжимает строительные материалы, потенциально открывая зазоры в применении герметика. Летняя жара вызывает расширение, которое может поддерживать более плотное герметизацию, но может деградировать некоторые материалы герметика.

Замерзание влаги может компрометировать целостность уплотнения. Проникновение воды в стыки ограждающей конструкции замерзает, расширяясь и деформируя материалы герметика. Повторяющиеся циклы замораживания-оттаивания прогрессивно снижают эффективность герметизации. Надлежащий отвод и дренаж предотвращают накопление воды на критических местах герметизации.

Сельскохозяйственные объекты находятся в суровой окружающей среде, включающей температурные экстремумы, высокую влажность и воздействие аммиака. Эти условия ускоряют деградацию герметика по сравнению с коммерческими зданиями. Периодический осмотр и техническое обслуживание критических мест герметизации поддерживают долгосрочную производительность. Годовой визуальный осмотр выявляет отказы уплотнения, требующие восстановления.

## Мониторинг процента отфильтрованного воздуха

Поддержание высоких процентов отфильтрованного воздуха требует непрерывного мониторинга давления в здании и характеров потоков воздуха. Картографирование давления по всему объекту выявляет области с ненормальными распределениями давления, указывающими на утечку или проблемы распределения воздуха. Несколько датчиков давления предоставляют данные для оптимизации системы.

Дымовые тесты визуализируют характеры потока воздуха и пути утечки. Театральный дым или дымовые трубки отслеживают движение воздуха рядом с подозреваемыми областями утечки. Видимое проникновение дыма подтверждает утечку, требующую герметизации. Дымовое тестирование особенно эффективно для выявления отказов уплотнения двери и утечки проема.

Периодическое повторное тестирование дверью с вентилятором определяет производительность ограждающей конструкции во времени. Сравнение текущих результатов тестирования с начальными значениями ввода в эксплуатацию выявляет деградацию, требующую технического обслуживания. Объекты должны быть повторно протестированы ежегодно в течение первых трех лет и затем каждые три года. Любые крупные модификации ограждающей конструкции требуют повторного тестирования для проверки поддерживаемой производительности.

## Экономический анализ инвестиций в герметизацию

Инвестиции в превосходную герметизацию ограждающей конструкции обеспечивают многочисленные преимущества помимо биобезопасности. Снижение утечки воздуха уменьшает потребление энергии на отопление и охлаждение. Неконтролируемая инфильтрация зимой приносит холодный воздух, требующий отопления. Летняя инфильтрация вводит горячий влажный воздух, повышающий охлаждающие нагрузки. Энергосбережение часто оправдывает затраты на герметизацию в течение 3–7 лет.

Улучшение качества воздуха происходит благодаря контролю путей поступления воздуха. Отфильтрованное распределение воздуха обеспечивает равномерное разбавление загрязняющих веществ во всех животноводческих помещениях. Неконтролируемая инфильтрация создает застойные области с повышенными концентрациями аммиака, пыли и патогенов. Лучшее распределение воздуха улучшает производительность и здоровье животных.

Долговечность ограждающей конструкции улучшается за счет эффективной герметизации воздуха. Предотвращение утечки воздуха в полости ограждающей конструкции исключает конденсацию, вызывающую деградацию изоляции, коррозию и гниение. Повышенная долговечность ограждающей конструкции продлевает срок службы здания и снижает затраты на техническое обслуживание. Эти долгосрочные преимущества часто превышают первоначальные инвестиции в герметизацию.
