---
title: "Фильтрация под отрицательным давлением"
aliases: ["Фильтрация под отрицательным давлением"]
weight: 2
description: "Инженерные принципы проектирования и эксплуатации систем фильтрации под отрицательным давлением для обеспечения биобезопасности в животноводстве."
---
## Обзор

Системы фильтрации под отрицательным давлением — это специализированные инженерные решения, предназначенные для обеспечения биобезопасности в животноводческих помещениях. Они работают на принципе создания контролируемого отрицательного давления внутри здания относительно окружающей среды (обычно −0,51…−1,27 см вод. ст., или −50…−125 Па), что принуждает весь поступающий воздух проходить через высокоэффективные фильтрующие блоки перед попаданием в зону обитания животных. Это обеспечивает надёжное удержание аэрозольных патогенов (вирусов, бактерий, микотоксинов) внутри помещения и защиту окружающей территории.

Применение отрицательного давления критически важно при возникновении угроз инфекционных болезней (например, при контроле распространения птичьего гриппа, африканской чумы свиней или респираторных вирусов крупного рогатого скота). Согласно рекомендациям ASHRAE 170 и руководствам по биобезопасности сельскохозяйственного сектора, такие системы должны обеспечивать 100% фильтрацию поступающего воздуха при минимальной неконтролируемой инфильтрации не более 10% от расчётного вентиляционного расхода.

## Физические принципы и теоретические основы

Основной механизм работы базируется на законе Бернулли и аэродинамике потоков. Вытяжные вентиляторы удаляют объём воздуха $Q_{\text{вых}}$ [м³/ч] из здания, создавая дефицит воздуха. Атмосферное давление $P_{\text{атм}}$ [Па] заставляет наружный воздух поступать через впускные отверстия с фильтрацией, компенсируя вытяжку.

Перепад давления между внутренним пространством и наружной средой описывается:

$$\Delta P = P_{\text{внеш}} - P_{\text{внут}} = \rho g h_{\text{ст}}$$

где:
- $\rho$ — плотность воздуха [кг/м³];
- $g$ — ускорение свободного падения [м/с²];
- $h_{\text{ст}}$ — статический напор здания [м вод. ст.].

Падение давления на фильтре определяется формулой Дарси-Вейсбаха:

$$\Delta P_{\text{фильтр}} = f \cdot \frac{L}{D_h} \cdot \frac{\rho v^2}{2}$$

где:
- $f$ — коэффициент трения (зависит от типа фильтра и наличия накопленных частиц);
- $L$, $D_h$ — характерные размеры фильтрующего материала;
- $v$ — скорость воздуха на входе фильтра [м/с].

На практике вентилятор должен преодолеть суммарное сопротивление:

$$\Delta P_{\text{вент}} = \Delta P_{\text{здание}} + \Delta P_{\text{воздуховод}} + \Delta P_{\text{фильтр}}$$

Для стабильной работы системы требуется обратная связь по давлению и модуляция мощности вентилятора (через частотный преобразователь или регулятор скорости).

## Компоненты и конструкция системы

### Вытяжные вентиляторы

Выбор вентилятора — критическая операция в проектировании. Вентилятор должен обеспечить расход воздуха, достаточный для требуемого количества воздухообменов в час (ACH), обычно 4…8 ACH для животноводческих помещений в зависимости от вида животных и санитарно-гигиенических норм (СП 51.13330, ГОСТ Р 51084).

Типовой диапазон рабочего статического давления: **37,3…74,6 Па** для животноводческих объектов среднего размера. Нецентробежные (аксиальные) вентиляторы с диаметром 0,5…1,5 м широко применяются из-за простоты монтажа в стеновых проёмах. Центробежные вентиляторы выбирают при необходимости высокого давления и подвода питающего воздуховода.

**Мощность вентилятора** рассчитывается как:

$$P_{\text{вент}} = \frac{Q \cdot \Delta P_{\text{полн}}}{3600 \cdot \eta_{\text{мех}}}$$

где:
- $Q$ — расход [м³/ч];
- $\Delta P_{\text{полн}}$ — полное статическое давление [Па];
- $\eta_{\text{мех}}$ — коэффициент полезного действия вентилятора (0,65…0,85).

### Впускные отверстия с фильтрацией

Впускные отверстия должны быть размещены равномерно по периметру или по площади здания для однородного распределения воздуха. Рекомендуемая скорость воздуха на входе в впускное отверстие: **2,0…4,0 м/с**. При превышении скоростей возникают шум, локальные сквозняки и повышенное падение давления на фильтре.

Площадь впускного отверстия определяется по формуле:

$$A_{\text{впуск}} = \frac{Q}{3600 \cdot v_{\text{вход}}}$$

где:
- $Q$ — объёмный расход воздуха [м³/ч];
- $v_{\text{вход}}$ — скорость на входе [м/с].

**Пример:** для помещения размером 20 × 40 × 3 м с требуемым расходом Q = 6720 м³/ч при $v_{\text{вход}}$ = 2,5 м/с:

$$A_{\text{впуск}} = \frac{6720}{3600 \times 2,5} = 0,747 \text{ м}^2$$

Если установлено 4 впускных отверстия, то площадь каждого: 0,747 / 4 ≈ 0,187 м² (примерно 0,5 × 0,37 м).

Каждое впускное отверстие оснащается двухступенчатой фильтрацией:
- **Предварительный фильтр** (G4 по EN 779): задерживает частицы > 10…30 мкм, продлевает ресурс основного фильтра;
- **Основной фильтр** (F7…F9 по EN 779 или MERV 13…16 по ASHRAE 52.2): задерживает частицы размером 0,3…10 мкм, включая большинство бактериальных и вирусных аэрозолей.

Все стыки фильтра с корпусом должны быть уплотнены эластомерными прокладками для исключения обхода нефильтрованного воздуха (bypass).

### Герметизация ограждающих конструкций

Неконтролируемая инфильтрация через щели, трещины и зазоры критически снижает эффективность системы, так как обходит фильтрацию. Целевой показатель: **не более 10% расхода вентиляции** должно поступать через утечки.

Требуемые герметизирующие работы:
- Стыки стен, потолка и пола — герметик или монтажная пена с последующей заделкой;
- Двери и окна — уплотнители, двойные двери или воздушные завесы;
- Проходы коммуникаций (трубы, кабели) — манжеты, переходники;
- Кровельные проникновения — герметичные колпаки или фланцы.

Контроль герметичности выполняется методом испытания с вентилятором (blower door test) в соответствии с ASTM E779. Здание приводится к перепаду давления 50 Па (или 75 Па по EN 13829), и измеряется расход воздуха, необходимый для поддержания этого давления. Для животноводческих помещений рекомендуемый показатель: **не более 3,0 ACH50** (воздухообменов в час при давлении 50 Па).

## Методика проектирования и расчётов

### Определение расхода воздуха

Расход вентиляции определяется по санитарно-гигиеническим нормам (ГОСТ Р 51084-2003, СП 51.13330.2011):

$$Q = n_{\text{ACH}} \cdot V_{\text{здание}}$$

где:
- $n_{\text{ACH}}$ — требуемое количество воздухообменов в час (4…8 для животноводства);
- $V_{\text{здание}}$ — объём помещения [м³].

Альтернативный расчёт — по удалению влаги и газов:

$$Q = \frac{m_{\text{влаги}}}{x_{\text{внеш}} - x_{\text{внут}}} \cdot \frac{1}{\rho_{\text{воздуха}}}$$

где:
- $m_{\text{влаги}}$ — масса выделяемой влаги [кг/ч];
- $x$ — влажность воздуха [г/кг сухого воздуха].

### Расчёт системы фильтрации

Начальное падение давления на чистых фильтрах (F7):
- Предварительный фильтр G4: ΔP₀ ≈ 5…15 Па при v = 2,5 м/с;
- Основной фильтр F7: ΔP₀ ≈ 25…50 Па при той же скорости.

По мере накопления пыли падение давления растёт. Фильтр подлежит замене, когда ΔP превышает предельное значение (обычно 200…300 Па для G4 и 250…400 Па для F7).

Примерное время загрязнения в чистых условиях: 6…12 месяцев; в запылённых (промышленное птицеводство, свиноферма): 3…6 месяцев.

### Выбор вентилятора по кривым производительности

На графике «расход Q (м³/ч) — статическое давление ΔP (Па)» находят точку пересечения кривой вентилятора с кривой сопротивления системы. Точка пересечения даёт рабочую точку вентилятора.

**Важно:** подбирать вентилятор так, чтобы рабочая точка находилась в зоне максимального КПД (80…85% линии лучше), но с резервом давления на загрязнение фильтров (обычно запас 15…25% от максимального давления).

## Применение в системах биобезопасности животноводства

### Типовые конфигурации

**Система замкнутого типа:** весь поступающий воздух проходит через впускные фильтры, вытяжка через одну или несколько вытяжных труб (обычно с фильтром HEPA на выходе для защиты окружающей среды). Этот вариант обеспечивает максимальную биобезопасность и применяется на объектах высокой степени риска (карантин, исследовательские объекты).

**Система с частичной рециркуляцией:** часть воздуха подвергается очистке и возвращается в помещение, что снижает потребление наружного воздуха и затраты на отопление/охлаждение. Доля рециркуляции: 20…50% в зависимости от климатических условий и эпидемиологической ситуации. Требует высокоэффективной фильтрации (не ниже F8…F9).

**Система с местной вытяжкой:** в сочетании с отрицательным давлением помещения; применяется для точечного удаления аэрозолей (например, над кормушками, местами отдыха скота).

### Климатические зоны и сезонные особенности

**Холодный климат** (среднемесячная температура наружного воздуха ≤ 0 °C):
- Поступающий холодный воздух снижает эффективность вентиляции и вызывает конденсацию на фильтрах;
- Решения: предварительный подогрев воздуха (может увеличить энергозатраты на 30…50%), размещение впускных фильтров в утеплённых кожухах (R ≥ 1,5 Вт⁻¹·м⁻²·K), использование рекуператоров тепла;
- Типовая схема рекуперации: теплообменник «воздух–воздух» с КПД 50…75% снижает потребность в отоплении на 40…60% при сохранении требуемого расхода воздуха.

**Жаркий климат** (среднемесячная температура > 25 °C):
- Охлаждение животных становится приоритетом; система отрицательного давления усиливает естественное испарительное охлаждение;
- Требуется влажность внутреннего воздуха 60…80%, чтобы избежать чрезмерного высыхания слизистых оболочек животных;
- Фильтры быстрее загрязняются пыльцой и органическими частицами.

**Переходный период** (весна, осень):
- Наиболее стабильные условия для работы системы; оптимальный момент для планового обслуживания и замены фильтров.

## Стандарты и нормативные документы

| Стандарт/Норма | Применение |
|---|---|
| ASHRAE 170-2021 | Системы вентиляции и кондиционирования в сельскохозяйственных зданиях; классы фильтрации |
| EN 779:2012 | Классификация фильтров (G3…G4, F5…F9); методы испытаний |
| ASHRAE 52.2-2017 | Минимальные значения отчётности эффективности (MERV 13…16) |
| ISO 14644-1:2015 | Чистые помещения; классы чистоты по концентрации частиц |
| ГОСТ Р 51084-2003 | Микроклимат животноводческих помещений |
| СП 51.13330.2011 | Защита от шума; вентиляция сельскохозяйственных зданий |
| ASTM E779-19 | Испытание герметичности зданий методом вентилятора |
| EN 13829:2015 | Определение воздухопроницаемости зданий (blower door test) |

Согласно рекомендациям ASHRAE и Европейским стандартам, фильтры класса F7 (MERV 13) обеспечивают удаление ≥ 85…95% частиц размером 0,3…10 мкм, что достаточно для большинства животноводческих объектов. При экстремальном риске используются фильтры F9 (MERV 16, ≥ 99%) или даже HEPA-фильтры (ООО, MERV 17+) на выходе.

## Практические рекомендации и типовые диапазоны

### Типовые параметры отрицательного давления

| Параметр | Значение | Примечание |
|---|---|---|
| Целевое отрицательное давление | −0,51…−1,27 см вод. ст. (−50…−125 Па) | Зависит от размера здания и герметичности |
| Минимальный порог сигнализации | −0,38 см вод. ст. (−38 Па) | Недостаточная вытяжка; загрязнение фильтра |
| Максимальный порог сигнализации | −2,03 см вод. ст. (−203 Па) | Избыточное отрицательное давление; риск повреждений конструкции |
| Допустимая инфильтрация | ≤ 10% от Q вентиляции | Рекомендация по биобезопасности |
| Требуемая герметичность (ACH50) | ≤ 3,0 | По EN 13829 |

### Скорость воздуха на входе фильтра

- **2,0…3,0 м/с:** оптимальный диапазон для большинства объектов; минимальный шум, длительный ресурс фильтра;
- **3,0…4,0 м/с:** приемлемо для мощных объектов с хорошей герметичностью; увеличенный акустический эффект;
- **> 4,0 м/с:** нежелательно; резко падает ресурс фильтра (в 2…4 раза), растёт шум, возможно повреждение фильтрующего материала.

### Интервалы замены фильтров

- **G4 (предварительные):** 3…8 месяцев (в зависимости от пыльности внешней среды);
- **F7 (основные):** 6…12 месяцев в нормальных условиях; 3…6 месяцев в запылённых;
- **Контроль:** манометр на фильтре; замена при ΔP > 250 Па.

### Энергопотребление

Типовая мощность вытяжного вентилятора для животноводческого объекта (1000 м³/ч, ΔP ≈ 50 Па, КПД ≈ 0,75):

$$P = \frac{1000 \times 50}{3600 \times 0,75} \approx 18,5 \text{ Вт}$$

При круглогодичной работе (8000 ч/год): энергопотребление ≈ 148 кВт·ч/год. Применение частотного преобразователя снижает среднее потребление на 20…35% благодаря адаптивной модуляции скорости.

### Избегаемые ошибки

1. **Недостаточная герметизация здания:** приводит к 30…50% потерь фильтрующей способности;
2. **Неправильный выбор вентилятора:** рабочая точка вне оптимальной зоны КПД (< 70%);
3. **Отсутствие предварительного фильтра:** основной фильтр загрязняется в 3…5 раз быстрее;
4. **Неравномерное размещение впускных отверстий:** застойные зоны и повышенная локальная скорость воздуха;
5. **Игнорирование регулярного контроля давления:** отказ системы, неизвестное время;
6. **Перекрытие впускных отверстий:** попытка снизить шум ведёт к избыточному давлению и повреждению фильтров.

## Интеграция в системы управления зданием

Современные системы отрицательного давления интегрируются в BMS (Building Management Systems) с мониторингом в реальном времени:
- Датчики статического давления (±250 Па) в 2…3 точках помещения;
- Датчики перепада давления на группах фильтров (0…500 Па);
- PID-контроллер для поддержания целевого давления;
- Сигнализация и логирование отклонений (SMS, email);
- Интеграция с системами отопления (предварительный подогрев в холодный период);
- Синхронизация с системами дезинсекции и дезинфекции (при необходимости).

Типовой цикл управления: датчик измеряет ΔP → контроллер сравнивает с уставкой → преобразователь модулирует скорость вентилятора → система вернулась к целевому давлению (время отклика: 10…30 сек).

---

**Заключение**

Системы фильтрации под отрицательным давлением являются ключевым звеном в цепи биобезопасности современного животноводства. Их эффективность зависит от скрупулёзного проектирования (выбор компонентов по расчётам аэродинамики и термодинамики), качественного строительства (герметизация ограждающих конструкций) и дисциплинированного обслуживания (мониторинг давления, своевременная замена фильтров). Соблюдение стандартов ASHRAE, EN, ISO и национальных норм (ГОСТ, СП) гарантирует надёжность и долговечность системы при минимальном риске для животных и окружающей среды.
