---
title: "Фильтрация с избыточным давлением"
aliases: ["Фильтрация с избыточным давлением"]
description: "Принципы проектирования систем фильтрации с избыточным давлением для биобезопасности, включая конфигурации приточных вентиляторов, стратегии создания избыточного давления в здании и управление влажностью для новых животноводческих объектов."
weight: 3
---

## Принципы работы

Системы фильтрации с избыточным давлением механически подают отфильтрованный воздух в животноводческие объекты, создавая избыточное статическое давление внутри конверта здания. Давление в помещении вынуждает воздух выходить наружу через предусмотренные точки вывода воздуха и любые проникновения в конверт. Такая конфигурация предотвращает проникновение нефильтрованного наружного воздуха через трещины или щели, обеспечивая прохождение всего входящего воздуха через высокоэффективные фильтры.

Статическое давление в здании составляет от +0,05 до +0,12 кПа относительно наружного атмосферного давления. Приточные вентиляторы преодолевают падение давления на фильтрах и потери в воздуховодах, поддерживая целевое давление в здании. Вытяжной воздух выходит через регулируемые отверстия, размеры которых обеспечивают надлежащий перепад давления. Любое отверстие в конверте здания становится путем вывода воздуха, а не источником инфильтрации.

## Проектирование системы приточного вентилятора

Выбор приточного вентилятора требует анализа общего сопротивления системы, включая батареи фильтров, воздуховоды и диффузоры. Вентиляторы должны подавать воздух с расчетной производительностью, сохраняя целевое давление в здании при различных условиях загрязнения фильтров. По мере накопления частиц на фильтрах падение давления увеличивается, требуя дополнительной статической мощности вентилятора.

Центробежные вентиляторы с загнутыми назад лопастями обеспечивают эффективную работу в требуемом диапазоне давлений. Электродвигатели вентиляторов должны быть рассчитаны на условия конца срока службы фильтра с учетом максимального ожидаемого падения давления. Частотные преобразователи позволяют модулировать мощность, поддерживая стабильное давление в здании при изменении требований к вентиляции в зависимости от погодных условий и теплоотдачи животных.

Системы приточных вентиляторов обычно используют конфигурацию только с подачей воздуха, в которой вентиляторы нагнетают давление в батареи фильтров и приточные воздуховоды. Это расположение предотвращает отрицательное давление на фильтровальную среду, снижая риск утечки воздуха через уплотнения фильтра. Гибридные системы "толкай-тяни" используют как приточные, так и вытяжные вентиляторы, обеспечивая улучшенное управление на крупных объектах, но увеличивают сложность системы.

## Конфигурация батареи фильтров

Батареи фильтров в системах с избыточным давлением расположены выше по потоку от приточных вентиляторов в чистых воздушных камерах. Многоступенчатая фильтрация с предварительными фильтрами MERV 8 и финальными фильтрами MERV 14–MERV 16 обеспечивает улавливание частиц при управлении падением давления. Падение давления на чистом фильтре составляет от 0,12 до 0,19 кПа для полной батареи фильтров.

Защита от атмосферных воздействий критична для батарей фильтров, подвергающихся воздействию наружных условий. Корпусы фильтров требуют дождевых колпаков или защитных жалюзи, предотвращающих прямой контакт влаги с фильтровальной средой. Контакт с влагой увеличивает падение давления и может способствовать росту микроорганизмов на поверхности фильтра. Надлежащий дренаж предотвращает накопление воды в корпусах фильтров.

Батареи фильтров должны быть доступны для проверки и замены. Проходные воздушные камеры фильтров обеспечивают доступ к обслуживанию крупных систем. Меньшие установки используют откидные или съемные панели. Все дверцы доступа требуют уплотняющих прокладок, предотвращающих утечку воздуха при закрытии. Дифференциальные манометры контролируют состояние загрузки на каждом этапе фильтрации.

## Управление давлением в здании

Поддержание целевого избыточного давления требует согласованного управления производительностью приточного вентилятора и площадью вывода воздуха. Датчики статического давления в здании обеспечивают обратную связь для систем управления. При отклонении давления от установки система управления модулирует скорость приточного вентилятора или регулирует положение заслонок вывода воздуха.

Контуры управления пропорционально-интегрально-дифференциальные (PID) обеспечивают стабильное регулирование давления. Пропорциональный коэффициент реагирует на текущую ошибку давления, интегральное действие устраняет установившееся смещение, а дифференциальное действие демпфирует колебания. Надлежащая настройка предотвращает циклирование давления при сохранении точности установки в пределах ±0,012 кПа.

Системы аварийной сигнализации контролируют отклонения давления, указывающие на неисправности системы. Сигналы тревоги низкого давления срабатывают, когда давление падает ниже +0,036 кПа, что указывает на перегрузку фильтра, недостаточную производительность приточного вентилятора или избыточную площадь вывода воздуха. Сигналы тревоги высокого давления активируются выше +0,19 кПа, указывая на ограниченный вывод воздуха или отказы управления.

## Управление вытяжным воздухом

Контролируемые точки вывода должны обеспечивать достаточную площадь для ограничения повышения давления при сохранении избыточного давления. Выпускные отверстия обычно используют регулируемые жалюзи или заслонки, обеспечивающие регулирование воздушного потока. Автоматические заслонки, модулируемые управлением давлением в здании, обеспечивают точное регулирование. Ручные заслонки требуют сезонной регулировки при изменении расходов вентиляции.

Места вывода воздуха должны быть расположены так, чтобы оптимизировать распределение воздуха через помещения животных. Стратегическое размещение выпускных отверстий создает patterns движения воздуха, удаляя тепло и влагу при обеспечении свежего воздуха ко всем занимаемым площадям. Вычислительное моделирование гидродинамики может оптимизировать расположение выпускных отверстий в сложных объектах.

Вытяжной воздух несет влагу, удаленную из помещений животных. В холодную погоду влажный вытяжной воздух, соприкасаясь с холодными поверхностями, вызывает конденсацию и накопление инея. Выпускные отверстия должны избегать направления воздушного потока на компоненты здания, где накопление инея вызывает повреждения.

## Наружная утечка воздуха и проблемы влажности

Избыточное давление вынуждает теплый, содержащий влагу воздух проходить через любое проникновение в конверт, создавая наружную утечку. В холодную погоду вытекающий воздух может конденсироваться в стеновых и кровельных узлах, вызывая накопление влаги, деградацию изоляции и повреждение конструкции. Надлежащее проектирование конверта предотвращает проблемы с конденсацией в pressurized объектах.

Воздушные барьеры на внутренней теплой стороне узлов конверта предотвращают утечку воздуха в полости изоляции. Непрерывные материалы воздушного барьера, герметизированные на всех стыках и проникновениях, блокируют движение воздуха. Распространенные материалы воздушного барьера включают полиэтиленовые замедлители парообразования, загерметизированный гипсокартон и распыляемую пенную изоляцию.

Замедлители парообразования контролируют диффузию влаги через узлы конверта. Замедлители парообразования класса I с проницаемостью ниже 0,1 пермов рекомендуются для pressurized животноводческих объектов в холодном климате. Замедлитель парообразования должен быть расположен на теплой стороне изоляции, предотвращая конденсацию при температуре точки росы в узле.

## Преимущества новых конструкций

Системы фильтрации с избыточным давлением наиболее эффективно интегрируются в новые конструкции, где проектирование конверта может соответствовать требованиям pressurization. Конверты зданий можно строить с надлежащими воздушными барьерами, замедлителями парообразования и непрерывностью изоляции. Системы воздуховодов и воздушные камеры фильтров проектируются как часть макета здания, а не модифицируются в существующие конструкции.

Новые объекты обеспечивают оптимальное проектирование распределения приточного воздуха. Воздуховоды доставляют отфильтрованный воздух в несколько мест, обеспечивая единообразное качество воздуха во всех помещениях животных. Диффузоры или тканевые воздуховоды распределяют воздух с низкими скоростями, предотвращая сквозняки при сохранении надлежащего перемешивания.

Несущий каркас может выдержать нагрузки воздушной камеры фильтра и оборудования приточного вентилятора. Достаточное выделение пространства для батарей фильтров, вентиляторов и воздуховодов упрощает установку и будущее обслуживание. Доступ к оборудованию и процедуры замены фильтра включены в проектирование, а не ограничены существующими условиями.

## Энергетические соображения

Системы с избыточным давлением обычно потребляют больше энергии вентилятора, чем конфигурации с отрицательным давлением, из-за требований статического давления приточного вентилятора. Падение давления на фильтре, потери в воздуховодах и сопротивление диффузора объединяются для увеличения общего статического давления в системе. Выбор энергоэффективного вентилятора и надлежащее проектирование воздуховодов минимизируют эксплуатационные расходы.

Системы рекуперации тепла улавливают тепловую энергию из вытяжного воздуха, снижая требования к отоплению. Воздухо-воздушные теплообменники передают тепло из вытяжного воздуха в приточный отфильтрованный воздух. Эффективность рекуперации тепла в диапазоне от 60% до 80% значительно снижает сезонное потребление энергии на отопление. Добавленная первоначальная стоимость оборудования рекуперации тепла часто оправдывается экономией энергии в холодном климате.

Частотные преобразователи позволяют модулировать производительность приточного вентилятора в соответствии с фактическими требованиями вентиляции. Работа вентиляторов на сниженной скорости во время условий минимальной вентиляции снижает энергопотребление по сравнению с работой на постоянной скорости с управлением заслонками. Экономия энергии обычно составляет от 20% до 40% в зависимости от климата и стратегий управления вентиляцией.

## Гибридные системы толкай-тяни

Крупные объекты могут использовать гибридные системы, объединяющие приточные и вытяжные вентиляторы. Эта конфигурация обеспечивает независимое управление приточным воздушным потоком и давлением в здании. Вытяжные вентиляторы активно удаляют воздух, а приточные вентиляторы доставляют отфильтрованный воздух замены. Баланс между подачей и вывода определяет давление в здании.

Системы управления координируют работу приточного и вытяжного вентиляторов, поддерживая целевое давление в здании. Приточные вентиляторы обычно работают с постоянной скоростью, обеспечивая расчетный воздушный поток через батареи фильтров. Вытяжные вентиляторы модулируют производительность на основе обратной связи давления. Когда давление в здании превышает установку, скорость вытяжного вентилятора увеличивается. Снижение давления инициирует уменьшение вытяжки.

Гибридные системы обеспечивают лучшее управление распределением воздуха в объектах с несколькими помещениями или зонами. Каждая зона может иметь выделенные приточный и вытяжной воздух, обеспечивающие независимое управление окружающей средой. Такая гибкость приспосабливает различные возрастные группы животных, виды или этапы производства в пределах одного объекта.

## Наладка и проверка производительности

Надлежащая наладка обеспечивает работу систем фильтрации с избыточным давлением в соответствии с проектом. Тестирование подтверждает pressurization в здании, доставку воздушного потока и функциональность системы управления. Дымовое тестирование определяет пути утечки воздуха, требующие дополнительной герметизации. Mapping давления в здании проверяет единообразное давление по всему объекту.

Измерения воздушного потока на приточных выпусках и выпусках вывода подтверждают расходы расчетного воздушного потока. Траверсы трубки Пито или калиброванные анемометры количественно определяют воздушный поток. Общий приточный воздушный поток должен уравновешиваться с выводом плюс потери наружной утечки. Измеренные воздушные потоки сравниваются с расчетными значениями с приемлемыми допусками обычно ±10%.

Тестирование функциональности системы управления проверяет надлежащий ответ на отклонения давления в здании. Давление в здании вручную варьируется путем регулирования площади вывода и регистрируется ответ приточного вентилятора. Уставки аварийной сигнализации тестируются, подтверждая надлежащее уведомление. Обучение операторов охватывает рутинный мониторинг, обслуживание фильтров и процедуры поиска и устранения неисправностей.
