---
title: "Системы фильтрации вирусов"
aliases: ["Системы фильтрации вирусов"]
description: "Проектирование высокоэффективной системы фильтрации для сельскохозяйственных приложений биобезопасности, включая улавливание вирусов PRRS и птичьего гриппа, многоступенчатые конфигурации фильтров и рассмотрение распределения по размерам частиц."
weight: 1
---

## Основы передачи вирусов, переносимых по воздуху

Передача переносимых по воздуху патогенов в животноводческих объектах происходит через прямой аэрозольный перенос и прикрепление к частицам вещества. Вирусы размером от 0,02 до 0,3 микрометра прикрепляются к пылевым частицам, капельках влаги и органическому мусору, образуя композитные частицы размером от 1 до 10 микрометров. Эффективная фильтрация биобезопасности должна улавливать это распределение по размерам частиц с высокой эффективностью, чтобы предотвратить передачу заболеваний между объектами.

Вирус синдрома репродуктивного и респираторного синдрома свиней (PRRS) представляет основную угрозу биобезопасности в свиноводстве. Исследования показывают, что передача PRRS по воздуху происходит на расстояниях, превышающих 14,5 км при благоприятных атмосферных условиях. Аналогично, высокопатогенный птичий грипп (HPAI) передается по аэрозольным путям, угрожая птицефабрикам. Высокоэффективная фильтрация обеспечивает единственный надежный барьер против попадания переносимых по воздуху патогенов.

## Эффективность фильтра и рейтинги MERV

Эффективность фильтра количественно определяется значением минимального отчета об эффективности (MERV) в соответствии со стандартом ASHRAE 52.2. Рейтинги MERV варьируются от 1 до 16, где более высокие значения указывают на большую эффективность улавливания частиц в определенных диапазонах размеров. Приложения сельскохозяйственной биобезопасности требуют минимум MERV 8 для предварительной фильтрации и MERV 14 до MERV 16 для заключительных этапов фильтрации.

Фильтры MERV 8 улавливают 70–85% частиц в диапазоне 3,0–10,0 микрометров, обеспечивая эффективную предварительную фильтрацию. Фильтры MERV 16 достигают минимальной эффективности 95% на частицах 0,3–1,0 микрометра, представляющих наиболее проникающий размер частиц. Этот уровень эффективности обеспечивает улавливание содержащих вирус частиц, обеспечивая надежную защиту биобезопасности.

Рейтинги эффективности фильтра отражают производительность чистого фильтра. Накопление частиц на фильтрующей среде может повышать или снижать эффективность в зависимости от типа фильтра. Фильтры глубокой загрузки улучшают эффективность по мере заполнения пор, тогда как фильтры поверхностной загрузки могут показывать снижение эффективности при значительной загрузке.

## Многоступенчатая конфигурация фильтрации

Системы фильтрации биобезопасности используют многоступенчатые конфигурации для максимизации захвата патогенов при управлении падением давления и сроком службы фильтра. Стандартная конфигурация включает предварительные фильтры, за которыми в последовательности следуют высокоэффективные окончательные фильтры. Предварительные фильтры удаляют крупные частицы, продлевая срок службы высокоэффективного фильтра и сокращая частоту обслуживания.

Первый этап обычно использует гофрированные панельные фильтры MERV 8 или синтетические фильтры среды MERV 11. Эти предварительные фильтры улавливают сельскохозяйственную пыль, пыльцу и крупные органические частицы, которые быстро загрузили бы высокоэффективные фильтры. Падение давления на предварительном фильтре колеблется от 3,8 до 7,6 см водяного столба в чистом состоянии, увеличиваясь до 19,0–25,4 см при рекомендуемой замене.

Фильтры второй ступени используют высокоэффективные среды MERV 14 до MERV 16. Фильтры коробчатого типа с расширенной площадью поверхности обеспечивают необходимую эффективность при ограничении падения давления. Падение давления чистого фильтра колеблется от 7,6 до 12,7 см водяного столба. Падение давления в объединенной системе в чистых условиях обычно составляет 12,7–20,3 см водяного столба.

## Физическое проектирование блока фильтров

Блоки фильтров должны предотвращать обход потока воздуха вокруг фильтрующей среды. Любой нефильтрованный воздух, попадающий через щели между фильтрами или вокруг рамы фильтра, компрометирует эффективность биобезопасности. Рамы фильтра требуют прокладок-уплотнителей с четырех сторон. Блоки фильтров используют зажимные механизмы или рамы с прессовой посадкой, обеспечивающие постоянный контакт уплотнения.

Глубина блока фильтров вмещает как предварительные, так и окончательные этапы фильтрации. Типичные установки требуют глубины 30–45 см, включая фильтрующую среду, рамы и пространство сжатия прокладок. Дверцы доступа или съемные панели позволяют проводить проверку и замену фильтра без разборки всего блока фильтров.

Блоки входного фильтра должны быть защищены от прямого осадка и ветра с влагой. Свесы, кожухи или погодные жалюзи предотвращают попадание воды, которая повредила бы фильтрующую среду и увеличила падение давления. Дренажные системы удаляют любую влагу, которая проникает в защитные элементы.

## Анализ распределения по размерам частиц

Эффективная фильтрация биобезопасности требует понимания характеристик сельскохозяйственных аэрозолей. Исследования, измеряющие распределение частиц по размерам в животноводческих помещениях, показывают бимодальное распределение с пиками около 2–5 микрометров и 8–12 микрометров. Меньший режим представляет высушенные ядра капель и прикрепленные вирусы, тогда как больший режим представляет пыль и частицы корма.

Жизнеспособные частицы вирусов, измеренные в свиноводческих объектах, показывают 50–70%, связанные с частицами размером менее 5 микрометров. Эта фракция размера остается в воздухе в течение продолжительного времени, что позволяет осуществлять дальний перенос. Фильтры должны достигать высокой эффективности в диапазоне 1–5 микрометров, чтобы эффективно захватывать инфекционные аэрозоли.

Сезонные колебания влияют на концентрацию частиц и распределение по размерам. Зимнее отопление и сниженная вентиляция увеличивают концентрацию внутренней пыли. Летние условия могут привести к увеличению пыльцы и более высокому содержанию наружных частиц. Выбор размера фильтра должен учитывать условия максимальной загрузки для поддержания адекватных интервалов обслуживания.

## Фильтрация вируса PRRS для свиноводческих объектов

Вирус PRRS представляет наиболее экономически значимое заболевание свиней с потерями, превышающими 650 млн. долларов США в год в Соединенных Штатах. Передача через воздух между объектами стимулирует региональное распространение болезни. Системы фильтруемой вентиляции обеспечивают доказанную защиту от введения PRRS в районах с высокой плотностью свиноводства.

Полевые исследования демонстрируют снижение риска инфекции PRRS, превышающее 98%, на объектах с надлежащей конструкцией и обслуживаемыми системами фильтрации. Комбинация окончательных фильтров MERV 16 и герметизации оболочки предотвращает попадание вируса даже в регионах с высокой распространенностью. Нефильтруемые объекты в идентичных местах испытывают регулярные вспышки, демонстрируя эффективность фильтрации.

Проектирование системы фильтрации для профилактики PRRS должно учитывать зависящие от объекта уровни вентиляции. Объекты разведения с более низкими требованиями к воздухообмену могут использовать меньшие блоки фильтров по сравнению с завершающими объектами с высокими требованиями к вентиляции. Площадь фильтра должна обеспечивать входные скорости ниже 182 м/мин при максимальной вентиляции для поддержания приемлемого падения давления.

## Фильтрация птичьего гриппа для птицефабрик

Высокопатогенный птичий грипп (HPAI) представляет катастрофический риск для птицефабрик. Передача через воздух способствует распространению болезни во время вспышек, требуя уничтожения инфицированных и подвергшихся воздействию стай. Системы высокоэффективной фильтрации обеспечивают защиту в зонах высокого риска, хотя экономические соображения ограничивают широкое внедрение.

Частицы вируса птичьего гриппа варьируются от 0,08 до 0,12 микрометра, но обычно прикрепляются к более крупным частицам и капелькам в форме аэрозолей. Фильтры MERV 16 эффективно захватывают эти композитные частицы, предотвращая попадание через системы вентиляции. Фильтрация в сочетании с изоляцией помещений и контролем движения создает комплексные протоколы биобезопасности.

Птицефабрики представляют уникальные проблемы, включая высокие требования к вентиляции и температуре. Птицефабрики мясного типа могут требовать 0,85–1,70 м³/ч на птицу при пиковой вентиляции. Требуются большие блоки фильтров с обширной площадью поверхности для поддержания приемлемого падения давления при достижении требуемого воздушного потока.

## Обслуживание и контроль фильтра

Поддержание эффективности фильтра требует постоянного контроля и своевременной замены. Датчики дифференциального давления измеряют падение давления на каждом этапе фильтрации. Увеличение давления указывает на загрузку частицами. Рекомендуемая замена происходит, когда падение давления достигает 2,0–2,5 раз значения чистого фильтра.

Графики визуального осмотра должны устанавливаться на основе эксплуатационного опыта. Повреждение фильтрующей среды из-за воздействия влаги, активности насекомых или механического напряжения компрометирует эффективность биобезопасности. Любые видимые разрывы, щели или отказы уплотнения требуют немедленной замены фильтра независимо от измерений падения давления.

Правильная утилизация фильтра предотвращает выброс патогенов. Использованные фильтры могут содержать захваченные инфекционные агенты. Фильтры должны быть герметично упакованы в пластиковые пакеты и утилизированы в соответствии с протоколами биобезопасности. Персонал, обращающийся с фильтрами, должен иметь соответствующее личное защитное снаряжение, включая респираторы и перчатки.
