---
title: "Контроль влажности в помещениях для животных"
aliases: ["Контроль влажности в помещениях для животных"]
description: "Инженерные стратегии управления влажностью в животноводческих зданиях, включая предотвращение конденсации, требования минимальной вентиляции, контроль влажности, управление точкой росы и защиту оболочки здания от влаги."
weight: 3
---

## Образование влаги в животноводческих помещениях

Животные генерируют значительное количество влаги через дыхание и разложение навоза, создавая сложные требования к контролю влажности. Молочная корова массой 454 кг производит 1,1–1,6 кг влаги в час при дыхании. Испарение из навоза, пролив воды из поилок и мокрые полы добавляют еще 50–100% влаги в воздух помещения. Высокая плотность животных увеличивает эти нагрузки влаги, создавая условия, при которых неадекватный контроль влажности вызывает конденсацию, плохое качество воздуха и повреждение конструкций.

Скорость образования влаги варьируется в зависимости от вида животных, возраста и уровня продуктивности. Свиньи производят 0,14–0,36 кг влаги в час на 45 кг живой массы в зависимости от температуры и активности. Птица генерирует 0,07–0,11 кг в час на 45 кг живой массы. Молодые животные производят меньше общей влаги, но более высокие показатели на единицу живой массы по сравнению с взрослыми животными. Точные расчеты нагрузки влаги требуют учета количества животных, их массы и условий окружающей среды.

## Основы предотвращения конденсации

Конденсация возникает, когда влажный воздух контактирует с поверхностями ниже температуры точки росы, вызывая конденсацию водяного пара в жидкость. Температура поверхности здания зависит от наружной температуры, значения RSI теплоизоляции и расположения внутренней поверхности. Предотвращение конденсации требует либо повышения температуры поверхности через теплоизоляцию, либо снижения внутренней влажности через вентиляцию.

Взаимосвязь между температурой, влажностью и конденсацией следует принципам психрометрии. Воздух при 21°C и 80% относительной влажности имеет точку росы 17°C. Любая поверхность ниже 17°C испытывает конденсацию. Температура внутренней поверхности неизолированных металлических стен при наружной температуре -18°C приближается к наружной температуре, вызывая сильную конденсацию даже при умеренной внутренней влажности.

Теплоизоляция повышает температуру внутренней поверхности, снижая риск конденсации. Температура внутренней поверхности может быть оценена с использованием $T_s = T_i - [(T_i - T_o) / (RSI_{total} × U_{total} + 1)]$, где $T_s$ — температура поверхности, $T_i$ — температура внутреннего воздуха, $T_o$ — наружная температура, $RSI_{total}$ — значение RSI теплоизоляции и $U_{total}$ — общий коэффициент теплопередачи. Стена с RSI 3,3 при внутренней температуре 21°C и наружной температуре -18°C поддерживает температуру внутренней поверхности около 18°C, предотвращая конденсацию при типичных уровнях влажности в животноводческих помещениях.

## Требования минимальной вентиляции

Минимальная вентиляция удаляет влагу, производимую животными и операциями в помещении в холодную погоду, когда естественная вентиляция ограничена. Скорости вентиляции должны сбалансировать удаление влаги с энергосбережением при отоплении. Недостаточная вентиляция вызывает чрезмерную влажность и конденсацию, а чрезмерная вентиляция расходует энергию отопления, создавая сквозняки.

Скорости минимальной вентиляции рассчитываются на основе производства влаги и приемлемых уровней внутренней влажности. Требуемый расход воздуха следует формуле $Q = M / (ρ × Δω)$, где $Q$ — расход воздуха в CFM (м³/ч), $M$ — скорость производства влаги в кг/час, $ρ$ — плотность воздуха и $Δω$ — разница в коэффициенте влажности между внутренним и наружным воздухом. Например, 100 свиней, производящих 23 кг влаги в час при разнице коэффициента влажности в помещении и на улице 0,004 кг влаги на кг сухого воздуха, требуют примерно 2550 CFM (4340 м³/ч) минимальной вентиляции.

Практические скорости минимальной вентиляции для животноводческих помещений обычно колеблются от 8,5 до 34 CFM (14–58 м³/ч) на 454 кг массы животных в зависимости от наружной температуры. При более холодных наружных температурах с большой разницей коэффициента влажности требуется меньший расход воздуха по сравнению с умеренными температурами с меньшей разницей. Системы управления должны модулировать минимальную вентиляцию на основе наружной температуры и влажности в помещении, оптимизируя контроль влаги при одновременном энергосбережении.

## Стратегии контроля влажности

Относительная влажность в животноводческих помещениях должна поддерживаться между 40% и 80% для оптимальных условий. Влажность ниже 40% высушивает слизистые оболочки дыхательных путей, снижая устойчивость к болезням, и увеличивает уровень пыли. Влажность выше 80% способствует выживанию патогенов, создает риск конденсации и вызывает тепловой дискомфорт. Стратегии контроля влажности объединяют управление вентиляцией, проектирование помещения и оперативные практики.

Постоянная вентиляция поддерживает более низкую среднюю влажность по сравнению с прерывистой вентиляцией с циклированием. Вентиляторы с переменной скоростью или пропорциональное управление обеспечивают непрерывную низкоуровневую вентиляцию в периоды минимальной вентиляции. Вентиляторы с управлением по таймеру, циклирующие вкл./выкл., создают колебания влажности при накоплении влаги в выключенные периоды. Непрерывная работа на сниженной скорости обеспечивает лучший контроль влажности, хотя влияние на энергопотребление требует оценки.

Осушение с использованием механического оборудования представляет вариант для экстремальных условий влаги, хотя экономические соображения ограничивают применение в сельском хозяйстве. Осушители на основе охлаждения удаляют влагу через конденсацию на охлаждающих змеевиках. Адсорбционные осушители поглощают влагу в гигроскопических материалах, регенерируемых путем нагрева. Затраты на оборудование и операционные расходы обычно превышают затраты на увеличение вентиляции для большинства животноводческих приложений.

## Управление точкой росы

Температура точки росы обеспечивает более прямой параметр контроля влаги, чем относительная влажность. Точка росы представляет температуру, при которой начинается конденсация, независимо от температуры воздуха. Поддержание точки росы помещения ниже самых холодных температур поверхности здания предотвращает конденсацию. Целевые максимальные точки росы обычно колеблются от 10°C до 13°C в животноводческих помещениях в холодном климате.

Датчики точки росы обеспечивают прямое измерение для систем управления. Поддержание точки росы ниже заданного значения путем регулировки вентиляции обеспечивает надежное предотвращение конденсации. По мере повышения точки росы выше заданного значения вентиляция увеличивается, удаляя влагу. Управление на основе точки росы обеспечивает более последовательное предотвращение конденсации по сравнению с управлением по относительной влажности, которое варьируется с температурой.

Взаимосвязь между точкой росы и требованиями вентиляции варьируется в зависимости от условий наружного воздуха. Холодный наружный воздух с низким абсолютным содержанием влаги быстро снижает точку росы помещения при подаче через вентиляцию. Умеренные наружные температуры с более высоким содержанием влаги обеспечивают меньшее удаление влаги на единицу вентиляционного воздуха. Алгоритмы управления вентиляцией должны учитывать наружную влажность, определяя требуемые скорости вентиляции.

## Защита оболочки здания от влаги

Проектирование оболочки здания должно предотвращать накопление влаги в сборках стен и потолков. Влага попадает в оболочку через утечки воздуха и диффузию. Утечка воздуха транспортирует значительно больше влаги, чем диффузия, требуя воздушных барьеров в качестве основной стратегии контроля влаги. Паробарьеры контролируют диффузию, а надлежащая вентиляция и дренаж справляются с неизбежным попаданием влаги.

Воздушные барьеры предотвращают попадание влажного внутреннего воздуха в полости оболочки, где охлаждение до точки росы вызывает конденсацию. Непрерывные материалы воздушного барьера, герметизированные во всех стыках и проникновениях, блокируют утечки воздуха. Системы вентиляции с отрицательным давлением направляют влагу помещения в сторону полостей оболочки, увеличивая риск влаги. Системы с положительным давлением выталкивают влагу наружу через любые отверстия, хотя фильтрация создает различные проблемы.

Паробарьеры ограничивают диффузию влаги через сборки оболочки. Паробарьеры класса I с проницаемостью ниже 0,1 перм, установленные на теплой стороне теплоизоляции, предотвращают движение влаги в сторону холодных поверхностей. Обычные материалы паробарьера включают полиэтиленовую пленку, изоляцию с алюминиевым покрытием и краски-паробарьеры. Расположение паробарьера зависит от климата, при этом установка на теплой стороне целесообразна в холодном климате.

Вентиляция полостей оболочки удаляет влагу, попадающую через утечки воздуха или диффузию. Вентиляционные отверстия конька и софита в чердачных пространствах создают воздушный поток, удаляющий влагу. Полости стен обычно не имеют вентиляции и полагаются на воздушные барьеры и паробарьеры для предотвращения попадания влаги. Дренажные плоскости позади наружной облицовки удаляют жидкую воду, проникающую через облицовку.

## Влагостойкость материалов теплоизоляции

Выбор теплоизоляции должен учитывать влагостойкость, особенно в сельскохозяйственных приложениях с высокой влажностью. Влажностная деградация снижает значение RSI теплоизоляции и может вызвать структурные повреждения. Различные типы теплоизоляции демонстрируют различную устойчивость к влаге и производительность при воздействии повышенной влажности.

Стекловолоконная листовая теплоизоляция теряет значение R при содержании влаги, превышающем 1% по массе. Сильное воздействие влаги вызывает сплющивание и оседание, снижая эффективность. Крафт-бумажная облицовка на стекловолоконных листах обеспечивает ограниченное паронепроницаемое действие с проницаемостью около 1,0 перм. Облицованные фольгой листы обеспечивают лучший контроль паров с проницаемостью ниже 0,1 перм. Надлежащая установка с непрерывным паробарьером необходима для производительности стекловолокна во влажной среде.

Жесткие пеноматериалы демонстрируют лучшую влагостойкость, чем волокнистые теплоизоляционные материалы. Экструдированный полистирол и полиизоцианурат сохраняют значение R даже при повышенном содержании влаги. Эти материалы также обеспечивают воздухонепроницаемые свойства при герметизации стыков. Влагостойкие пены позволяют устанавливать теплоизоляцию в приложениях с прямым воздействием влаги.

Напыляемая пеноизоляция обеспечивает как тепловое сопротивление, так и герметизацию воздуха в одном приложении. Закрытоячеистая напыляемая пена демонстрирует отличную влагостойкость и обеспечивает свойства паробарьера. Открытоячеистая напыляемая пена паропроницаема и требует отдельного паробарьера. Способность напыляемой пены к герметизации воздуха решает основной механизм транспорта влаги через утечки воздуха.

## Сезонные вариации контроля влажности

Проблемы контроля влажности варьируются в зависимости от сезона, требуя различных стратегий вентиляции. Зимние условия с холодными наружными температурами создают большие разницы температуры и влажности, позволяя эффективно удалять влагу при минимальной вентиляции. Летние условия с теплым влажным наружным воздухом обеспечивают меньшую емкость удаления влаги, требуя более высоких скоростей вентиляции или альтернативного управления влагой.

Зимний контроль влажности сосредоточен на предотвращении конденсации при одновременном энергосбережении при отоплении. Минимальная вентиляция удаляет влагу, производимую животными и операциями. Управление на основе температуры увеличивает вентиляцию по мере повышения внутренней температуры выше заданного значения отопления. Поддержание целевой влажности или точки росы может потребовать дополнительной вентиляции сверх минимальных скоростей, особенно при умеренных наружных температурах с сниженной емкостью удаления влаги.

Весенние и осенние переходные сезоны представляют наибольшие проблемы контроля влажности. Умеренные наружные температуры с повышенной влажностью обеспечивают минимальный влажностный градиент для удаления. Скорости вентиляции, требуемые для контроля влажности, могут превышать скорости, необходимые для контроля температуры. Управление на основе влажности или точки росы обеспечивает надежное управление влагой в переходные периоды, предотвращая повреждение конденсацией.

Летний контроль влажности переводит внимание с конденсации на тепловой комфорт и качество воздуха. Повышенная наружная влажность ограничивает удаление влаги через вентиляцию. Помещения работают при более высоких уровнях внутренней влажности по сравнению с зимой. Максимальная вентиляция удаляет тепло и обеспечивает контроль качества воздуха. Риск конденсации минимален из-за теплых температур поверхности здания.

## Влияние управления навозом на влажность

Методы обращения с навозом значительно влияют на нагрузки влаги помещения. Мокрые навозные системы, включая хранилище навозной жижи, генерируют больше влаги через испарение по сравнению с сухими системами с частым удалением. Помещения с щелевыми полами с хранилищем навоза под полом испытывают повышенное производство влаги из испарения с поверхности навоза. Проектирование вентиляции должно учитывать вклад влаги от навозной системы.

Системы с глубокими ямами и долгосрочным хранением навоза генерируют значительную влагу, особенно в теплую погоду. Вентиляция ямы удаляет влагу и запахи непосредственно из хранилища, снижая влагу, попадающую в пространство животных выше. Отдельные вентиляторы ямы выводят воздух из-под щелевых полов, снижая нагрузку влаги помещения. Емкости вентиляторов ямы от 17 до 34 CFM (29–58 м³/ч) на свинью обеспечивают адекватный контроль влаги и запахов.

Системы частого удаления навоза, включая скребок, промывку или ленточный сбор, минимизируют влагу из хранилища навоза. Высушенный навоз на твердых полах способствует менее влаге по сравнению с влажными поверхностями жижи. Однако операции очистки, использующие воду, увеличивают влажность помещения, требуя повышенной вентиляции во время и после операций мытья.

Системы с подстилкой поглощают влагу из навоза и мочи, снижая вклад влаги в воздух. Адекватное добавление подстилки поддерживает влажность подстилки между 40% и 60% для надлежащего компостирования. Чрезмерная влажность подстилки указывает на недостаточную подстилку или неадекватную вентиляцию для удаления влаги. Деятельность по компостированию генерирует тепло и влагу, требуя высоких скоростей обмена воздуха.

## Мониторинг влажности и системы управления

Непрерывный мониторинг влажности позволяет проактивно регулировать вентиляцию, предотвращая конденсацию и поддерживая качество воздуха. Датчики влажности или передатчики точки росы обеспечивают ввод в системы управления. Установки с несколькими датчиками проверяют равномерность условий во всех помещениях, выявляя области с неадекватной вентиляцией или источниками влаги, требующими внимания.

Датчики относительной влажности с использованием емкостных или резистивных элементов обеспечивают экономичный мониторинг влажности. Типичная точность для датчиков сельскохозяйственного класса составляет ±3–5% относительной влажности. Размещение датчика в представительных местах вдали от прямого воздушного потока или источников влаги обеспечивает точную характеристику помещения. Регулярная калибровка с использованием сертифицированных эталонов поддерживает точность измерения.

Передатчики точки росы измеряют содержание влаги независимо от температуры, обеспечивая более прямой индикатор конденсации. Датчики точки росы с охлаждаемым зеркалом обеспечивают наивысшую точность, хотя стоимость ограничивает приложения. Емкостные датчики с тонкой пленкой обеспечивают хорошую точность при умеренной стоимости, подходящей для сельскохозяйственных установок. Управление точкой росы обеспечивает более надежное предотвращение конденсации по сравнению с управлением относительной влажностью в помещениях с переменной температурой.

Интеграция системы управления обеспечивает автоматическое регулирование вентиляции, поддерживая целевые уровни влаги. Когда влажность или точка росы превышает заданное значение, активируются дополнительные ступени вентиляции. Алгоритмы управления пропорционально-интегрально-дифференциального типа обеспечивают плавную модуляцию, предотвращая колебания. Функции переопределения предотвращают управление влагой от нарушения минимальной подачи свежего воздуха или создания чрезмерных потерь тепла в холодную погоду.

## Влияние на здоровье и производительность

Уровни влажности значительно влияют на здоровье животных и производительность. Чрезмерная влажность способствует выживанию патогенов, увеличивая давление болезней. Респираторные патогены, включая бактерии и вирусы, дольше выживают в среде с высокой влажностью. Поддержание умеренной влажности между 40% и 70% относительной влажности поддерживает респираторное здоровье, минимизируя риск болезней.

Высокая влажность нарушает терморегуляцию, особенно в теплую погоду. Животные полагаются на респираторное испарительное охлаждение при рассеивании избыточного тепла. Повышенная влажность снижает эффективность испарительного охлаждения, увеличивая тепловой стресс. Индекс температуры и влажности количественно определяет комбинированные эффекты, при этом ИТВ выше 22 вызывает тепловой стресс у молочного крупного рогатого скота, несмотря на умеренные температуры воздуха. Контроль влажности становится критическим для предотвращения теплового стресса во влажном климате.

Низкая влажность ниже 30% относительной влажности высушивает слизистые оболочки дыхательных путей, снижая естественные механизмы защиты. Сухие условия также увеличивают уровень пыли, так как частицы остаются в воздухе дольше. Оба эффекта увеличивают восприимчивость к респираторным заболеваниям. Увлажнение редко требуется в животноводческих помещениях из-за производства влаги животными, хотя чрезмерная зимняя вентиляция может иногда снижать влажность ниже оптимальных диапазонов.

Целостность конструкции помещения зависит от предотвращения повреждения влагой компонентов здания. Конденсация на металлических крепежах, кровле и конструктивных элементах вызывает коррозию, снижая срок службы. Накопление влаги в деревянных компонентах способствует гниению и заражению насекомыми. Эффективный контроль влажности защищает инвестиции в помещение, продлевая долговечность здания и поддерживая качество окружающей среды для животных.
