---
title: "Зональное отопление для скота"
aliases: ["Зональное отопление для скота"]
description: "Принципы проектирования систем зонального отопления в сельскохозяйственных сооружениях, включая радиационные точечные нагреватели, инфракрасные системы отопления, микроклиматические кожухи и целевое отопление для клеток опороса, брудерных зон и зон доступа молодняка."
weight: 2
---

## Принципы зонального отопления

Зональное отопление обеспечивает локализованный тепловой комфорт для молодого или чувствительного к холоду скота при сохранении более низких температур окружающего воздуха для взрослых животных или повышения энергоэффективности сооружения. Этот подход учитывает различные тепловые требования в многовозрастных сооружениях или между животными и персоналом. Молодые животные требуют теплых микроклиматов для выживания и оптимального роста, в то время как взрослые животные в том же пространстве предпочитают более прохладные условия. Зональное отопление позволяет экономично удовлетворять эти противоречивые требования.

Фундаментальный принцип заключается в создании отапливаемых зон или микроклиматов в больших пространствах. Подача тепла сосредоточена на определённых участках, где животные отдыхают или проводят значительное время. Окружающие области остаются при более низких температурах, снижая общую тепловую нагрузку сооружения. В зависимости от характеристик сооружения и климата достижимы энергосбережения в размере 30–60% по сравнению с отоплением всего пространства.

## Технология радиационных точечных нагревателей

Радиационные точечные нагреватели передают тепловую энергию непосредственно животным и поверхностям через электромагнитное излучение, а не через нагрев воздуха. Эта прямая передача энергии обеспечивает эффективное отопление для зональных применений. Животные под радиационными нагревателями поглощают излучение, согревая поверхности тела даже в окружении более прохладного воздуха. Радиационное отопление имитирует естественный солнечный нагрев, обеспечивая комфортное тепловое ощущение.

Радиационные нагреватели генерируют инфракрасное излучение в диапазоне длин волн от 0,76 до 100 микрометров. Коротковолновое инфракрасное излучение от газовых керамических или трубчатых нагревателей работает при более высоких температурах поверхности, производя более интенсивное излучение, подходящее для больших высот монтажа. Длинноволновое инфракрасное излучение от электрических резистивных нагревателей работает при более низких температурах поверхности, идеально подходит для низких высот монтажа с близостью животных.

Распределение тепла от радиационных нагревателей следует принципам обратного квадратного закона. Интенсивность излучения уменьшается пропорционально квадрату расстояния от источника тепла. Нагреватель, расположенный на высоте 2,4 м над полом, обеспечивает одну четвёртую интенсивности по сравнению с высотой монтажа 1,2 м. Правильная высота монтажа обеспечивает баланс между адекватным размером отапливаемой зоны и достаточной интенсивностью излучения для теплового комфорта.

## Газовые инфракрасные нагреватели

Газовые инфракрасные нагреватели сжигают природный газ или пропан, производя горячие поверхности, излучающие инфракрасное излучение. Две основные конфигурации включают керамические поверхностные нагреватели и трубчатые радиационные нагреватели. Оба типа обеспечивают эффективный точечный нагрев с более низкими операционными затратами, чем электрические нагреватели, в регионах с доступным природным газом.

Керамические инфракрасные нагреватели используют пористые керамические плитки, нагреваемые газовым сгоранием. Сгорание происходит на поверхности керамики с воздухом, всасываемым сзади. Температуры поверхности достигают 760–982 °C, производя коротковолновое инфракрасное излучение. Агрегаты обычно варьируются от 5,9 до 23,4 кВт тепловой мощности. Высоты монтажа от 2,4 до 4,6 м обеспечивают безопасные зазоры при доставке адекватного напольного тепла.

Трубчатые радиационные нагреватели используют U-образные или прямые трубы, нагреваемые внутри газовой горелкой. Температуры поверхности трубы достигают 482–649 °C, излучая средневолновое инфракрасное излучение. Отражатели над трубами направляют излучение вниз. Длины отдельных труб варьируются от 6 до 30 м с тепловой мощностью от 11,7 до 35,2 кВт на горелку. Эти системы нагревают большие зоны по сравнению с керамическими агрегатами.

Требования к отводу продуктов сгорания зависят от типа нагревателя. Невентилируемые керамические нагреватели выпускают продукты сгорания в отапливаемое пространство, требуя адекватной вентиляции сооружения для удаления влаги и газов сгорания. Вентилируемые трубчатые радиационные системы выпускают продукты сгорания наружу через специальные дымоходы, предотвращая накопление продуктов сгорания в помещениях со скотом.

## Электрические инфракрасные нагреватели

Электрические инфракрасные нагреватели преобразуют электрическую энергию в тепловое излучение через резистивные нагревательные элементы. Нагревательные элементы включают проволочные спирали, металлические оболочечные стержни, кварцевые трубы или керамические пластины. Температура элемента определяет распределение длины волны инфракрасного излучения и интенсивность излучения. Электрические нагреватели обеспечивают чистое тепло без продуктов сгорания, подходящее для применений, требующих точного контроля температуры.

Электрические нагреватели низкой интенсивности работают при температурах элемента ниже 649 °C, производя длинноволновое инфракрасное излучение. Эти агрегаты монтируются ближе к животным с типичными высотами от 1,2 до 2,4 м. Мощность варьируется от 500 до 3000 ватт на приспособление. Брудерные применения обычно используют эти нагреватели, создавая комфортные зоны для цыплят и индюшат.

Электрические нагреватели средней и высокой интенсивности работают при температурах элемента от 649 до 1649 °C, производя более короткую длину волны излучения. Эти агрегаты монтируются выше на высоте от 2,4 до 3,7 м, обеспечивая отопление на большие площади. Мощность достигает 3000–10000 ватт на приспособление. Применения включают зоны доступа при опоросе и содержание телят.

Операционная стоимость представляет основной недостаток электрического отопления по сравнению с системами на топливе. Затраты на электроэнергию обычно варьируются от 0,10 до 0,30 доллара США за кВт·ч, в то время как затраты эквивалента природного газа варьируются от 0,03 до 0,10 доллара США за кВт·ч. Электрическое отопление экономически оправдано там, где природный газ недоступен или для малых тепловых нагрузок, где простота оборудования перевешивает различия в операционных затратах.

## Дополнительное отопление с использованием тепловых ламп

Тепловые лампы с использованием ламп накаливания или инфракрасных ламп обеспечивают простое дополнительное отопление для малых площадей. Типичные применения включают зоны доступа при опоросе, ящики для согрева телят и птицеводческие брудеры. Стандартные инфракрасные лампы мощностью 250 ватт в фарфоровых или алюминиевых отражающих патронах доставляют приблизительно 249 кДж/ч. Несколько ламп создают отапливаемые зоны, приспосабливая различное количество животных.

Высота монтажа лампы влияет на напольную температуру и размер отапливаемой зоны. Типичные высоты монтажа варьируются от 46 до 91 см над полом или подстилкой. Более низкие высоты обеспечивают более высокие напольные температуры на меньших площадях, в то время как более высокий монтаж распределяет тепло на большие зоны с меньшей интенсивностью. Регулируемый монтаж позволяет настраивать температуру для конкретных применений.

Соображения безопасности включают пожарную профилактику и защиту от электричества. Тепловые лампы должны монтироваться надёжно, предотвращая контакт с подстилкой или горючими материалами. Защитные кожухи или клетки вокруг ламп предотвращают прямой контакт с животными. Защита автоматического выключателя при утечке на землю предотвращает опасность поражения электрическим током во влажных условиях. Проволочные защиты, рассчитанные на температуры ламп, предотвращают плавление пластика или изоляционных материалов.

Эффективность тепловой лампы относительно низка по сравнению с другими методами отопления со значительной потерей энергии на видимый свет, не способствующий отоплению. Срок службы лампы от 2000 до 5000 часов требует регулярной замены. Однако низкая первоначальная стоимость и простота эксплуатации оправдывают использование в мелкомасштабных применениях или как резервные системы.

## Микроклиматические кожухи и зоны доступа

Микроклиматические кожухи создают тёплые зоны в более прохладных сооружениях благодаря частичным физическим барьерам в сочетании с локализованным отоплением. Эти зоны позволяют молодым животным получать доступ к теплу, в то время как взрослые остаются комфортными при более низких температурах окружающей среды. Правильное проектирование обеспечивает адекватную отапливаемую площадь при поощрении молодых животных использовать отведённые зоны.

Зоны доступа при опоросе используют панели, создавая трёхсторонние кожухи рядом со свиноматками. Отапливаемые полы или воздушные радиационные нагреватели поддерживают температуру зон доступа от 29 до 35 °C для новорождённых поросят, в то время как зоны свиноматок остаются от 16 до 18 °C. Размеры зон доступа от 0,4 до 0,6 м² на помёт вмещают поросят без перегрузки. Ширина входа от 20 до 30 см предотвращает доступ свиноматок при обеспечении входа поросят.

Телячьи кожухи функционируют как микроклиматические кожухи, обеспечивая защиту от ветра и осадков. Дополнительное отопление через нагреваемые подстилки или воздушные нагреватели поддерживает комфорт при экстремальном холоде. Объёмы кожухов от 1,1 до 1,7 м³ на телёнка ограничивают потери тепла при обеспечении адекватного пространства. Глубина подстилки от 15 до 30 см обеспечивает дополнительную тепловую изоляцию от земли.

Брудерные кожухи для птицы содержат цыплят на начальных неделях, используя круглые или прямоугольные барьеры. Системы отопления, включая радиационные нагреватели, горячеводяные системы или принудительно-воздушные печи, поддерживают температуру брудера. Площадь кожуха начинается с 0,05 м² на цыплёнка и расширяется по мере роста птицы. Материалы барьеров включают картон, пластик или проволочные панели, предотвращающие сквозняки при обеспечении надзора.

## Системы теплого пола

Отапливаемые полы передают тепло непосредственно животным через кондукцию, обеспечивая комфортные поверхности для отдыха. Отопление пола доказало свою особую эффективность для молодых животных, проводящих значительное время лёжа. Подача тепла происходит на уровне животного без нагрева ненужного верхнего объёма воздуха, улучшая энергоэффективность по сравнению с системами воздушного отопления.

Гидравлическое отопление пола циркулирует тёплую воду через трубы или трубопроводы, встроенные в бетонные полы. Температуры воды от 27 до 49 °C нагревают поверхности пола до целевых температур от 24 до 35 °C в зависимости от применения. Расстояние между трубами от 15 до 30 см обеспечивает однородные напольные температуры. Изоляция под отапливаемыми зонами снижает потери тепла вниз, улучшая эффективность.

Электрическое отопление пола использует резистивные кабели или маты, встроенные в бетон или установленные под резиновыми ковриками. Плотность мощности варьируется от 11 до 22 ватт на квадратный метр для животноводческих применений. Регуляторы температуры предотвращают перегрев и позволяют энергосбережение, когда отопление не требуется. Электрические системы монтируются более просто, чем гидравлические, но имеют более высокие операционные затраты.

Отапливаемая площадь должна обеспечивать адекватное пространство для всех молодых животных одновременно. Зоны доступа при опоросе требуют 1,0–1,5 м² отапливаемого пола на поросёнка. Зоны для телят требуют 8–12 м² на животное. Недостаточная отапливаемая площадь вызывает переполнение и потенциальные травмы, в то время как чрезмерная площадь увеличивает затраты на установку и операцию без необходимости.

## Брудерное отопление для птицы

Брудерное содержание птицы требует создания тёплых условий для цыплят, постепенно снижаемых по мере роста птицы и развития оперения. Брудерные системы поддерживают начальные температуры от 31 до 35 °C на уровне птицы, снижаясь приблизительно на 3 °C в неделю. Правильное управление температурой предотвращает смертность от переохлаждения и избегает теплового стресса.

Радиационные брудеры, использующие газовые или электрические инфракрасные нагреватели, обеспечивают локализованное тепло, позволяющее температурные градиенты в брудерных зонах. Птица самостоятельно регулирует, выбирая комфортные места. Брудеры стиля-навеса с навесами концентрируют тепло в меньших объёмах. Высоты навесов от 15 до 30 см улавливают тёплый воздух, создавая однородное распределение температуры под ними.

Брудерное содержание в целой комнате, использующее принудительно-воздушные печи или трубчатое радиационное отопление, исключает необходимость в системах-навесах. Этот подход позволяет автоматизировать кормление и системы поения с первого дня. Комнатное отопление требует большей ёмкости и операционных затрат, но упрощает управление. Изолированные сооружения с теплоизоляцией потолка RSI-3,3 позволяют экономичное брудерное содержание в целой комнате.

Проверка однородности температуры включает измерение температур на уровне птицы по брудерной зоне. Различия не должны превышать 3–4 °C, обеспечивая всем птицам доступ к адекватному теплу. Холодные пятна указывают на недостаточную тепловую ёмкость или неправильное распределение тепла, требующие регулировки оборудования или дополнительных нагревателей.

## Контроль температуры и размещение терморегулятора

Точный контроль температуры поддерживает оптимальные тепловые условия без чрезмерного потребления энергии. Системы контроля должны предотвращать колебания температуры, превышающие 3 °C в хорошо спроектированных системах. Размещение термостата значительно влияет на точность контроля, требуя тщательного рассмотрения месторасположения датчика относительно отапливаемых зон и положения животных.

Термостаты для зонального отопления должны измерять температуру в отапливаемой зоне на уровне животного, а не при температуре окружающей среды сооружения. Датчики на уровне пола обеспечивают точную обратную связь для систем отопления пола. Датчики, монтируемые на потолке и используемые для общего отопления сооружения, обеспечивают неточный контроль для зональных применений. Защищённые датчики предотвращают прямое облучение от воздушных нагревателей, вызывающее преждевременное отключение нагревателей.

Дифференциальный контроль температуры позволяет отдельные уставки для отапливаемых зон и температуры окружающей среды сооружения. Этот подход поддерживает надлежащую температуру зоны при мониторинге общих условий сооружения. Системы сигнализации активируются, если температура окружающей среды падает ниже минимального порога, указывая на отказы системы отопления сооружения, требующие вмешательства.

Программируемые регуляторы позволяют автоматическое следование кривой температуры с понижением уставки по мере старения животных. Производство свиней и птицы следует предсказуемым температурным требованиям по возрасту. Автоматическое следование кривой снижает внимание управления при сохранении надлежащей тепловой среды. Возможность ручного переопределения позволяет корректировки для конкретных характеристик стада или помёта.

## Энергоэффективность и интеграция с минимальной вентиляцией

Системы зонального отопления должны интегрироваться со стратегиями минимальной вентиляции, поддерживая качество воздуха при сохранении энергии отопления. Неадекватная вентиляция вызывает накопление влаги и аммиака, деградируя качество воздуха. Чрезмерная вентиляция расходует энергию отопления. Сбалансированные подходы оптимизируют как тепловой комфорт, так и качество воздуха.

Минимальные скорости вентиляции в отапливаемые периоды должны обеспечивать от 0,2 до 0,5 воздухообмена в час в животноводческих сооружениях. Этот воздухообмен удаляет влагу и загрязнители при ограничении введения холодного воздуха. Прерывистая работа вентилятора на основе таймера обеспечивает периодическую вентиляцию, предотвращая непрерывную работу. Вентиляторы с переменной скоростью модулируют ёмкость, соответствуя фактическим требованиям вентиляции.

Распределение воздуха входа предотвращает холодные сквозняки в отапливаемых зонах. Входящий воздух поступает рядом с потолком, смешиваясь с тёплым воздухом сооружения перед спуском к уровню животного. Системы перегородок или перфорированных трубопроводов обеспечивают распределённый вход, предотвращая сконцентрированные потоки холодного воздуха. Правильное проектирование входов позволяет адекватную вентиляцию без компрометирования эффективности зонального отопления.

Рекуперация тепла из выхлопного воздуха захватывает тепловую энергию, иначе теряемую через вентиляцию. Воздушно-воздушные теплообменники предварительно нагревают входящий вентиляционный воздух, используя энергию выхлопного воздуха. Эффективность рекуперации тепла от 50 до 70% снижает затраты на отопление в холодном климате. Экономический анализ определяет, оправдывают ли затраты на оборудование рекуперации тепла энергосбережение для конкретных применений.

## Соображения безопасности и техническое обслуживание

Отопительное оборудование в сельскохозяйственной среде подвергается воздействию пыли, влаги, аммиака и механических повреждений, требуя надёжной конструкции и регулярного технического обслуживания. Соображения безопасности включают пожарную профилактику, электрическую безопасность, профилактику окиси углерода и защиту от тепловых ожогов для животных и персонала.

Электрические нагреватели и регуляторы требуют водонепроницаемую или водоустойчивую конструкцию. Защита автоматического выключателя при утечке на землю защищает от опасности поражения электрическим током во влажных условиях. Вся электропроводка должна использовать сельскохозяйственный кабель и трубопровод, защищённые от механических повреждений. Регулярная проверка выявляет повреждённую изоляцию или ослабленные соединения, требующие ремонта.

Газовые нагреватели требуют надлежащего воздуха сгорания и вентиляции где применимо. Детекторы окиси углерода обеспечивают мониторинг безопасности в сооружениях с невентилируемыми нагревателями. Системы защиты пламени отключают подачу газа при отказе зажигания, предотвращая взрывоопасное накопление газа. Ежегодный анализ сгорания проверяет правильную настройку горелки, оптимизируя эффективность и безопасность.

Графики очистки удаляют накопление пыли на поверхностях нагревателей и отражателях. Накопление пыли снижает тепловой выход и создаёт пожарные опасности. Ежеквартальная проверка и очистка поддерживают производительность. Замена неисправных нагревательных элементов, зажигателей или термопар восстанавливает работу системы. Поддержание запасных частей, рекомендуемых производителем, минимизирует простои при отказе компонентов.
