---
title: "Жилые помещения для мясного скота"
aliases: ["Жилые помещения для мясного скота"]
description: "Проектирование систем контроля окружающей среды для жилых помещений мясного скота, включая откормочные площадки, сарои для подращивания, помещения с привязью и объекты для телят с акцентом на стратегии вентиляции и управление тепловым режимом."
weight: 4
---

## Типы объектов и требования к окружающей среде

Производство мясного скота включает разнообразные системы жилищного обеспечения, начиная от открытых откормочных площадок до полностью закрытых помещений с контролем условий. Проектирование жилища зависит от стадии производства, климата, возраста животного и целей управления. Молодые телята требуют тщательно контролируемой среды с дополнительным отоплением, тогда как откормочный скот переносит более широкие диапазоны температур. Стратегии вентиляции должны сбалансировать тепловой комфорт с требованиями качества воздуха во всех типах помещений.

Предпочтения по температуре окружающей среды для мясного скота варьируются в зависимости от возраста и стадии производства. Взрослый откормочный скот поддерживает тепловой комфорт при температурах от −4°C до +21°C. Нижняя критическая температура снижается по мере набора веса животными и развития теплоизоляции из-за кондиции тела. Телята до 180 кг требуют более теплую среду с нижними критическими температурами около +10–16°C в зависимости от возраста и развития шерстного покрова.

## Проектирование откормочной площадки

Открытые откормочные площадки представляют преобладающую систему жилья для откормочного скота в засушливых климатических условиях. Эти системы обеспечивают минимальные изменения окружающей среды, полагаясь на конструкции для тени, ветрозащитные сооружения и насыпную конструкцию для защиты от непогоды. Вентиляция происходит естественно благодаря неограниченному движению воздуха. Проблемы качества воздуха сосредоточены на выбросах твердых частиц и управлении запахом, влияющих на соседние объекты.

Конструкции для тени снижают нагрузку солнечного тепла в летние месяцы. Постоянные установки для тени обеспечивают 3,7–5,6 м² на животное в зависимости от риска теплового стресса, связанного с климатом. Ориентация конструкций должна идти с севера на юг, позволяя солнечному проникновению в зимний период, обеспечивая летнее затенение. Высота должна превышать 3,7 м, обеспечивая адекватное движение воздуха под поверхностями тени, предотвращая накопление тепла.

Ветрозащитные сооружения уменьшают холодный стресс во время зимнего кормления. Твердые или полупроницаемые барьеры, перпендикулярные преобладающим ветрам, создают защищенные зоны, простирающиеся в 10–15 раз больше высоты барьера по направлению ветра. Оптимальная пористость ветрозащиты составляет 40–60%, снижая скорость ветра при предотвращении образования вихрей и накопления снега. Стратегическое размещение ветрозащиты создает микроклиматы, улучшающие эффективность преобразования корма в холодную погоду.

## Вентиляция сарая для подращивания

Операции по подращиванию переводят отнятых от матери телят с производства коров-матерей на откормочное финиширование. Эти объекты используют естественно вентилируемые или механически вентилируемые сараи, обеспечивающие защиту от непогоды, пока телята привыкают к интенсивному кормлению. Проектирование вентиляции учитывает значительное производство влаги и риск респираторных заболеваний на этой уязвимой стадии производства.

Естественно вентилируемые сараи используют коньковые отверстия и боковую вентиляцию. Коньковые отверстия должны обеспечивать непрерывные щели шириной 5–10 см на каждые 3 м ширины здания. Регулируемые боковые занавески или панели позволяют модулировать сезонные скорости вентиляции. Минимальная зимняя вентиляция 15–25 CFM (25–42 м³/ч) на животное удаляет влагу при минимизации воздействия холодного воздуха. Летние скорости вентиляции достигают 100–200 CFM (170–340 м³/ч) на животное в зависимости от местного климата.

Механически вентилируемые объекты используют вытяжные вентиляторы, создающие отрицательное давление в здании. Производительность вентилятора должна обеспечивать 25–50 CFM (42–85 м³/ч) на животное для минимальной вентиляции и 150–250 CFM (255–425 м³/ч) на животное в максимальных летних условиях. Непрерывные коньковые впуски или потолочные впуски распределяют поступающий воздух, предотвращая сквозняки на животных. Статическое давление должно поддерживаться на уровне 5–12 Па для надлежащего распределения входящего воздуха.

## Системы жилищного обеспечения с привязью

Полностью закрытые помещения с привязью обеспечивают полный контроль окружающей среды, позволяющий производство мясного скота в холодных климатах и операциях с высокой плотностью животных. Эти объекты требуют механической вентиляции, дополнительного отопления в холодных климатах и, возможно, испарительного охлаждения для снижения теплового стресса. Сложность контроля окружающей среды увеличивается по сравнению с естественно вентилируемыми системами.

Минимальные скорости вентиляции в холодную погоду удаляют влагу, предотвращая конденсацию при одновременной минимизации затрат на отопление. Скорости 0,035–0,075 CFM на 453 кг живой массы животного поддерживают относительную влажность ниже 80%. Управление вентилятором с переменной скоростью или управление вентилятором с циклическим включением по таймеру обеспечивает модуляцию производительности. Датчики температуры активируют дополнительные стадии вентиляции по мере повышения температуры в помещении выше установки отопления.

Максимальная летняя вентиляция превышает 0,3 CFM на 453 кг живой массы животного. Несколько стадий вентиляции активируются последовательно по мере повышения температуры. Окончательные стадии охлаждения могут включать туннельную вентиляцию, создающую высокую скорость воздуха над животными. Целевые скорости воздуха 1,2–1,8 м/с обеспечивают испарительное охлаждение с поверхностей животных. Системы запотевания или высокого давления с распылением воды обеспечивают дополнительное испарительное охлаждение в экстремальную жару.

## Контроль окружающей среды в помещениях для телят

Молодые телята представляют наиболее чувствительную к окружающей среде стадию производства, требующую тщательного контроля температуры и качества воздуха. Помещения для телят должны обеспечивать теплую среду без сквозняков с адекватным свежим воздухом для минимизации респираторных заболеваний. Отдельные домики для телят, групповое жилье и закрытые помещения каждое представляет отличные проблемы проектирования вентиляции.

Отдельные уличные домики полагаются на естественную вентиляцию через задние отверстия и щели кровельной линии. Подстилка обеспечивает тепловую изоляцию и поглощение влаги. Адекватная глубина подстилки 15–30 см поддерживает комфорт теленка в холодную погоду. Ориентация домика должна быть направлена в сторону от преобладающих зимних ветров. Летняя вентиляция через боковые отверстия и приподнятое положение пола домика обеспечивает циркуляцию воздуха под полом.

Групповое жилье телят в закрытых помещениях требует механическую вентиляцию, подобную сараям для подращивания, но с более высокой подачей свежего воздуха на животное. Минимальная вентиляция 8–10 CFM (13–17 м³/ч) на теленка поддерживает качество воздуха, тогда как дополнительное отопление поддерживает целевые температуры +10–16°C. Радиационные нагреватели или вынужденные тепловентиляторы обеспечивают дополнительное тепло. Контроль температуры должен предотвращать быстрые колебания, превышающие 6°C в течение 24 часов, снижая холодный стресс.

## Стратегии контроля влаги

Помещения для мясного скота генерируют значительную влагу от дыхания и разложения навоза. Животное массой 450 кг производит примерно 1,1–1,6 кг влаги в час от дыхания. Дополнительная влага от навоза и испарения подстилки может удвоить общую нагрузку по влаге объекта. Неадекватная вентиляция вызывает конденсацию на холодных поверхностях, ведущую к влажной подстилке, плохому качеству воздуха и ухудшению конструкции.

Скорости вентиляции должны удалять производимую влагу, поддерживая приемлемые уровни влажности. Требуемый расход воздуха зависит от разницы температур и влажности внутри и снаружи помещения. В холодную погоду с большими перепадами температур минимальная вентиляция обычно обеспечивает адекватное удаление влаги. Переходные сезоны с умеренными температурами представляют наибольший риск конденсации, требующий внимательного управления вентиляцией.

Изоляция снижает риск конденсации на поверхностях здания. Минимальные значения RSI 3,3 для потолков и RSI 1,9 для стен ограничивают температуру холодных поверхностей. Парозащитные изоляторы на теплой стороне изоляции предотвращают накопление влаги в полостях изоляции. Надлежащая установка парозащиты критична в механически вентилируемых объектах, работающих при отрицательном давлении, где внутренняя влага втягивается в узлы стен и потолков.

## Управление аммиаком и качеством воздуха

Концентрация аммиака в помещениях для мясного скота обычно остается ниже уровней, влияющих на производительность животных, за исключением плохо вентилируемых или тяжело подстилаемых помещений. Целевая максимальная концентрация аммиака не должна превышать 25 ppm, при этом уровни ниже 10 ppm предпочтительны для оптимального здоровья дыхательной системы. Адекватная вентиляция обеспечивает первичный контроль аммиака путем разбавления с чистым наружным воздухом.

Практика управления навозом значительно влияет на выбросы аммиака. Системы щелевого пола с хранилищем навоза под полом увеличивают выброс аммиака по сравнению с твердыми полами с частой механической очисткой. Системы с подстилкой абсорбируют влагу, снижая летучесть аммиака, но требуют адекватного добавления подстилки и надлежащего управления компостом. Проектирование системы вентиляции должно учитывать специфичные для объекта эффекты управления навозом на качество воздуха.

Твердые частицы от кормовой пыли, подстилки и высушенного навоза способствуют риску респираторного заболевания. Защитные растения и стратегическое озеленение снижают ветровую пыль в открытых площадках. Закрытые объекты требуют адекватную вентиляцию, предотвращающую накопление пыли, избегая при этом чрезмерных скоростей воздуха, которые поднимают осевшие частицы. Практики управления кормом, включая минимизацию мелких частиц и контроль содержания влаги, уменьшают образование пыли.

## Управление холодной погодой

Холодный стресс у мясного скота происходит, когда температура окружающей среды падает ниже нижней критической температуры, требуя повышенного производства метаболического тепла. Адекватное потребление корма обеспечивает энергию для терморегуляции. Проектирование жилища должно минимизировать холодный стресс благодаря защите от ветра и обеспечению сухой подстилки, а не попытке поддерживать теплые температуры в больших помещениях.

Подстилка обеспечивает критическую тепловую изоляцию в холодную погоду. Солома или стебли кукурузы глубиной 30–60 см изолируют животных от холодных полов и снижают потерю тепла. Сухая подстилка поддерживает изоляционную ценность, в то время как влажная подстилка отводит тепло от животных. Адекватная вентиляция удаляет влагу, предотвращая деградацию подстилки при одновременной минимизации воздействия холодного воздуха благодаря надлежащему проектированию распределения воздуха.

Дополнительное отопление обычно не оправдано экономически для откормочного скота. Помещения для телят могут использовать локализованное отопление, поддерживающее целевые температуры в определенных зонах. Радиационные нагреватели над областями кормления или отдыха обеспечивают тепловой комфорт без отопления всех объемов здания. Отапливаемые помещения для телят требуют минимальную вентиляцию для удаления влаги при предотвращении чрезмерной потери тепла через воздух вентиляции.

## Снижение теплового стресса

Тепловой стресс представляет значительную экономическую проблему в производстве мясного скота, снижая потребление корма и эффективность прироста. Скот начинает испытывать тепловой стресс, когда индекс температуры-влажности превышает 22–23. Множественные стратегии снижения включают тень, повышенную вентиляцию, испарительное охлаждение и регулировки управления кормлением.

Повышенное движение воздуха обеспечивает испарительное охлаждение с поверхностей животных и дыхательного тракта. Здания с естественной вентиляцией используют коньковые отверстия и боковые отверстия, максимизирующие воздушный поток. Циркуляционные вентиляторы в естественно вентилируемых зданиях создают движение воздуха в периоды низкого естественного ветра. Механически вентилируемые объекты повышают работу вентиляторов, обеспечивая максимальные скорости вентиляции. Туннельная вентиляция со скоростями воздуха 1,2–1,8 м/с обеспечивает эффективное охлаждение для содержащегося скота.

Системы испарительного охлаждения снижают эффективную температуру в экстремальных тепловых условиях. Системы низкого давления с распылением периодически смачивают шерсть животных, позволяя испарительному охлаждению. Цикловые времена 3–5 минут включения с 10–15 минутами выключения позволяют испарению между циклами смачивания. Системы высокого давления с распылением воды вводят мелкие водяные капли, испаряющиеся в воздухе, снижая температуру по сухому термометру на 3–8°C в зависимости от уровней влажности. Эффективность распыления снижается во влажных климатах, где испарительный потенциал ограничен.
