---
title: "Молочные коровники"
aliases: ["Молочные коровники"]
description: "Проектирование систем экологического контроля для молочного животноводства, включая коровники с свободными стойлами, стойлово-привязные системы, компостируемые подстилки и специализированные зоны для дойных коров, сухостойного поголовья, телят и родильных отделений."
weight: 2
---

## Обзор молочного животноводства

Системы содержания молочного скота ориентированы на комфорт коров и снижение теплового стресса для оптимизации молочной продуктивности. Современные помещения разделяют скот по стадиям лактации и производственным группам, требующим различных условий окружающей среды. Коровники со свободными стойлами доминируют в современном молочном производстве, обеспечивая отдельные места отдыха с открытыми зонами кормления и движения. Контроль окружающей среды подчеркивает циркуляцию воздуха и охлаждение, а не температурный контроль в большинстве климатических зон.

Дойные коровы производят значительное количество метаболического тепла в результате пищеварения и синтеза молока. Высокопродуктивная корова, производящая 36–45 кг молока в день, генерирует тепло, эквивалентное обогревателю мощностью 2500–3500 Вт. Это внутреннее тепловыделение в сочетании с солнечной радиацией и температурой окружающей среды создает условия теплового стресса, когда индекс температурно-влажности превышает 20–22. Системы вентиляции и охлаждения должны удалять избыточное тепло, поддерживая продуктивные условия.

## Проектирование вентиляции в коровниках со свободными стойлами

Коровники со свободными стойлами обычно занимают площадь 30–90 м в ширину, обеспечивая четыре-восемь рядов стойл с кормовыми проходами и каналами для навоза. Естественная вентиляция через непрерывные щели по коньку и регулируемые боковые проемы обеспечивает экономичную круглогодичную вентиляцию в большинстве климатических зон. Ориентация здания с коньком, перпендикулярным преобладающим летним ветрам, максимизирует естественный воздушный поток.

Щели по коньку должны обеспечивать минимальный размер открытия 5 см на 3 м ширины здания. Непрерывные щели без защиты от осадков обеспечивают максимальный выход воздуха. Некоторые конструкции предусматривают регулируемые крышки по коньку, позволяющие сезонную регулировку, хотя фиксированные щели обеспечивают надежную работу без механических отказов. Высота щели по коньку должна быть расположена по центру конька, обеспечивая симметричные картины воздушного потока.

Боковые проемы используют занавесы, двери или съемные панели, позволяющие сезонную регулировку. Полное открытие боковых стенок на всю высоту летом максимизирует перекрестную вентиляцию. Зимняя эксплуатация ограничивает боковые проемы до 0,3–0,6 м, предотвращая холодные потоки воздуха на скот, при обеспечении минимальной вентиляции. Системы автоматического управления боковыми занавесами могут регулировать высоту открытия на основе температуры или расписания.

## Перекрестная вентиляция и механические системы

Естественно вентилируемые коровники в жарких влажных климатических условиях или при высокой плотности поголовья могут испытывать недостаточный воздушный поток при безветренной погоде. Дополнительная механическая вентиляция с использованием циркуляционных вентиляторов или систем перекрестной вентиляции улучшает циркуляцию воздуха. Вентиляторы большого объема с низкой скоростью, циркулирующие воздух по всему зданию, обеспечивают дополнительное движение воздуха при низких условиях естественного ветра.

Системы перекрестной вентиляции используют боковые вытяжные вентиляторы, создающие отрицательное давление, которое втягивает свежий воздух через противоположную боковую стенку. Эта конфигурация обеспечивает надежный воздушный поток независимо от естественного ветра. Производительность вентилятора должна обеспечивать 1700–2550 CFM (м³/ч) на корову при вентиляции в жаркую погоду. Площадь всасывающего отверстия должна быть достаточной, предотвращая чрезмерное статическое давление и скорости всасывания, которые создали бы потоки холодного воздуха.

Испарительное охлаждение через высокодавленческие туманообразующие системы или спринклерные системы над зонами ожидания и кормовыми проходами обеспечивают дополнительное облегчение теплового стресса. Туманообразующие системы производят капли воды размером 5–20 микрон, которые испаряются в воздухопроводе, снижая температуру по сухому термометру. Спринклерные системы смачивают волосяной покров коров, обеспечивая испарительное охлаждение во время циклов смачивания длительностью 2–3 минуты с последующими интервалами высыхания 10–15 минут.

## Рассмотрение привязных коровников

Привязные операции удерживают коров в отдельных стойлах для кормления, отдыха и доения. Эти традиционные системы остаются распространены на малых предприятиях и в северных климатических условиях. Вентиляция должна обеспечивать адекватный воздухообмен для каждой позиции животного, так как животные не могут перемещаться в более комфортные места. Применяются как естественные, так и механические системы вентиляции в зависимости от климата и конструкции коровника.

Естественная вентиляция через щели по коньку и боковые проемы следует аналогичным принципам, как в коровниках со свободными стойлами, но с более низкой плотностью поголовья. Высота потолков 3,7–4,9 м у края обеспечивает достаточный объем воздуха. Ширина здания не должна превышать 12 м для эффективной естественной перекрестной вентиляции. Хранилище сена на чердаке над привязными стойлами ограничивает вентиляцию по коньку, требуя альтернативных подходов.

Механическая вентиляция с использованием систем приточно-вытяжных вентиляторов обеспечивает положительную подачу воздуха к каждой корове. Приточные отверстия, расположенные над коровами или позади них, предотвращают потоки холодного воздуха, обеспечивая свежий воздух. Вытяжные вентиляторы в боковых стенках или фронтонах удаляют несвежий воздух. Скорость вентиляции 850–1200 CFM (м³/ч) на корову в жаркую погоду снижает тепловой стресс. Минимальная зимняя вентиляция 130–170 CFM (м³/ч) на корову поддерживает качество воздуха при сохранении тепла.

## Компостируемые подстилочные коровники

Системы с компостируемой подстилкой содержат скот на глубокой органической подстилке, которая активно компостируется путем аэрации и контроля влажности. Эти системы интегрируют навоз непосредственно в подстилку, требуя непрерывной компостирования. Адекватная вентиляция обеспечивает кислород для аэробного разложения, одновременно удаляя влагу и избыточное тепло, генерируемое компостированием.

Успешные системы компостирования требуют 7,4–11 м² на корову, обеспечивающие адекватное управление подстилкой. Глубина подстилки варьирует от 30 до 60 см с ежедневным перемешиванием навоза в подстилку. Компостирование генерирует тепло и влагу, требующие высоких скоростей вентиляции. Естественная вентиляция через большие щели по коньку и боковые проемы обеспечивает необходимый воздухообмен.

Содержание влаги в подстилке должно оставаться между 40% и 60% для надлежащего компостирования. Чрезмерная влажность от недостаточной вентиляции вызывает анаэробные условия, производящие запахи и мокрую подстилку. Дополнительная механическая вентиляция может быть необходима в течение влажной погоды или при высокой плотности поголовья. Мониторинг температуры подстилки подтверждает активное компостирование с температурами 38–54 °C, указывающими на надлежащую аэробную активность.

## Требования к окружающей среде для дойных коров

Высокопродуктивные дойные коровы крайне чувствительны к тепловому стрессу, с снижением продуктивности, когда индекс температурно-влажности превышает 20. Системы охлаждения, включая вентиляторы, спринклеры и испарительное охлаждение, поддерживают продуктивные условия в жаркую погоду. Стратегическое размещение систем охлаждения в зонах ожидания, кормовых проходах и над свободными стойлами обеспечивает облегчение в критические периоды.

Охлаждение зоны ожидания перед доением снижает тепловой стресс и улучшает комфорт коров. Системы с соакерами периодически смачивают коров, обеспечивая испарительное охлаждение. Циклы 2–3 минуты включения с последующими 10–15 минутами выключения позволяют смачивание и испарение. Воздушный поток от вентиляторов усиливает испарение. Частота смачивания увеличивается с повышением индекса температурно-влажности.

Охлаждение кормового прохода способствует постоянному потреблению корма в жаркую погоду. Спринклеры над кормовыми проходами работают непрерывно или циклически во время дневной жары. Циркуляционные вентиляторы обеспечивают движение воздуха 60–120 м/мин вдоль кормовых проходов. Поддержание потребления корма в условиях теплового стресса минимизирует потери производства и предотвращает метаболические расстройства.

## Содержание сухостойного поголовья и переходных животных

Сухостойные коровы и переходные животные, готовящиеся к отелу, требуют комфортной среды с низким стрессом. Эти животные обычно содержатся отдельно от дойного стада с более низкой плотностью поголовья. Требования к окружающей среде аналогичны дойным коровам, но размеры групп меньше, что потенциально влияет на проектирование и стоимость системы вентиляции.

Тепловой стресс в период сухостоя влияет на последующую лактационную производительность и увеличивает сложность отела. Обеспечение адекватного охлаждения для сухостойных коров оправдано инвестиции несмотря на отсутствие немедленного молочного производства. Теневые конструкции, вентиляторы и спринклеры в зонах сухостойного поголовья поддерживают комфорт. Естественная вентиляция с дополнительными вентиляторами обеспечивает экономичный контроль окружающей среды.

Переходные коровы в течение трех недель перед отелом требуют тщательного наблюдения и улучшенных условий окружающей среды. Эти животные наиболее восприимчивы к метаболическим расстройствам, требующим снижения стресса. Содержание в небольших группах с комфортными местами отдыха и отличной вентиляцией оптимизирует управление переходным периодом.

## Вентиляция телятника

Молодые телята требуют других условий окружающей среды, чем взрослый скот. Новорожденные телята не имеют терморегуляторной способности и требуют температуры окружающей среды выше 15 °C для оптимального роста. Отдельные клетки для телят или групповое содержание с дополнительным обогревом обеспечивают надлежащую среду. Вентиляция должна сбалансировать подачу свежего воздуха с сохранением тепла.

Отдельные клетки используют естественную вентиляцию через задние отверстия и крышные вентиляционные отверстия. Размещение клеток должно обеспечивать защиту от преобладающих ветров. Глубокая подстилка обеспечивает теплоизоляцию. Летняя вентиляция через боковые отверстия и приподнятые полы клеток обеспечивает охлаждающий воздушный поток. Ориентация клетки и затенение снижают поступление солнечного тепла.

Групповое содержание телят в механически вентилируемых помещениях требует минимальной вентиляции 25–35 CFM (м³/ч) на теленка в холодную погоду. Дополнительное отопление поддерживает температуру выше 10 °C. По мере роста телят и увеличения теплопродукции скорость вентиляции увеличивается до 85–130 CFM (м³/ч) на теленка. Контроль температуры должен предотвращать колебания, превышающие 5–6 °C в течение 24 часов, снижая стресс у развивающихся животных.

## Контроль окружающей среды в родильных отделениях

Родильные стойла обеспечивают чистые, комфортные зоны для отела. Эти зоны требуют отличной вентиляции, обеспечивающей свежий воздух без потоков холодного воздуха на новорожденных телят. Конструкция стойла часто включает отдельные боксы со смежными зонами наблюдения. Контроль окружающей среды должен служить как корове, так и новорожденному теленку сразу после рождения.

Естественная вентиляция через окна и двери обеспечивает простой контроль окружающей среды. Хороший дренаж и глубокая подстилка создают санитарные условия. В холодную погоду дополнительные инфракрасные лампы над новорожденными телятами обеспечивают тепло без обогрева всех родильных стойл. Инфракрасные лампы должны быть расположены для избежания пожарных опасностей и предотвращения перегрева.

Родильные зоны в механически вентилируемых помещениях требуют индивидуального контроля вентиляции стойла. Распределение приточного воздуха должно избегать прямого воздушного потока на зоны отела при обеспечении адекватного воздухообмена. Регулируемые приточные жалюзи направляют воздух вверх, смешиваясь с теплым воздухом перед опусканием на уровень животных. Минимальная вентиляция 500–850 CFM (м³/ч) на родильное стойло поддерживает качество воздуха.

## Управление аммиаком и запахами

Молочные помещения генерируют аммиак в результате разложения навоза. Концентрации обычно остаются ниже уровней, вредных для скота, за исключением плохо вентилируемых помещений с чрезмерным накоплением навоза. Целевая максимальная концентрация не должна превышать 25 ppm с предпочтительными уровнями ниже 10 ppm. Адекватная вентиляция путем разбавления свежим воздухом обеспечивает первичный контроль аммиака.

Частота удаления навоза значительно влияет на выделение аммиака. Коровники со свободными стойлами с частой скребкой проходов сокращают выбросы аммиака по сравнению с системами с подстилкой. Системы со щелевым полом или системы промывки удаляют навоз из зон содержания животных, минимизируя летучесть аммиака. Расположение хранилища навоза относительно приточного воздухозабора влияет на качество воздуха в помещении.

Управление запахами для защиты соседних участков зависит от надлежащего обращения с навозом и проектирования системы вентиляции. Выхлопной воздух из механически вентилируемых помещений должен быть направлен в стороны от соседних участков. Высота дымовой трубы вытяжного вентилятора увеличивает дальность рассеивания. Биофильтрационные системы, обрабатывающие выхлопной воздух, снижают выбросы запахов, хотя экономические соображения ограничивают применение в сельском хозяйстве.

## Управление в холодное время года

Взрослый молочный скот хорошо переносит холодные температуры при наличии сухой подстилки и защиты от ветра. Нижняя критическая температура для коров с зимней шерстью составляет примерно -4 до -1 °C. Вентиляция в холодное время года должна сбалансировать удаление влаги с сохранением тепла. Недостаточная вентиляция вызывает конденсацию и плохое качество воздуха, в то время как чрезмерная вентиляция теряет тепло и создает потоки холодного воздуха.

Минимальные зимние скорости вентиляции 85–170 CFM (м³/ч) на корову удаляют влагу от дыхания и навоза. Конструкция приточного отверстия распределяет холодный воздух, смешиваясь с теплым воздухом коровника перед достижением скота. Непрерывные потолочные приточные отверстия или системы распределения перфорированных труб обеспечивают равномерную подачу воздуха. Избежание прямых потоков на отдыхающий скот поддерживает комфорт при обеспечении необходимого свежего воздуха.

Теплоизоляция здания снижает потери тепла и риск конденсации. Коровники со свободными стойлами обычно используют изолированные крыши с неизолированными боковыми стенками. Минимальная теплоизоляция крыши RSI-3,4 ограничивает потери тепла через самую большую поверхность. Теплоизоляция также снижает конденсацию на внутренних поверхностях, которая капала бы на скот и подстилку. Пароизоляция на теплой стороне теплоизоляции предотвращает накопление влаги в полостях теплоизоляции.

## Стратегии снижения теплового стресса

Эффективное снижение теплового стресса интегрирует несколько стратегий, создающих совокупный охлаждающий эффект. Тень от конструкций здания или деревьев снижает солнечную радиацию. Движение воздуха от естественной или механической вентиляции обеспечивает конвективное охлаждение. Испарительное охлаждение посредством систем смачивания максимизирует охлаждающую способность. Комплексные подходы, сочетающие несколько методов, обеспечивают превосходные результаты по сравнению с одиночными стратегиями.

Молочный скот ищет тень в жаркую погоду, снижая солнечную тепловую нагрузку на 30–50%. Крыши коровников со свободными стойлами обеспечивают тень для зон отдыха. Теневые конструкции кормового прохода защищают скот во время кормления. Белые или отражающие покрытия крыши снижают поглощение солнечного тепла поверхностями здания. Надлежащая ориентация здания с коньком, перпендикулярным преобладающим ветрам, максимизирует естественную вентиляцию.

Комбинации смачивания и вентиляторного охлаждения обеспечивают наиболее эффективное облегчение теплового стресса. Циклы смачивания каждые 10–15 минут смачивают волосяной покров, в то время как вентиляторы обеспечивают движение воздуха, позволяющее испарение. Эта комбинация может снизить эффективную температуру на 8–11 °C. Надлежащие системы поддерживают молочную продуктивность в условиях экстремальной жары, которые иначе вызвали бы значительные потери производства.
