---
title: "Птицеводческие объекты"
aliases: ["Птицеводческие объекты"]
description: "Проектирование систем управления микроклиматом в птицеводческих зданиях, включая дома для бройлеров, птичники для несушек, индюшатники, помещения для разведения и дома выращивания молодняка с уделением внимания стратегиям вентиляции, регулированию температуры и управлению качеством воздуха."
weight: 3
---

## Обзор производственной системы

Птицеводство осуществляется в тщательно контролируемых закрытых помещениях, оптимизирующих скорость роста и эффективность конверсии корма. Современные объекты оснащены сложными системами управления микроклиматом, поддерживающими точные параметры температуры, влажности и качества воздуха. Проектирование системы вентиляции должно учитывать драматические изменения размеров птиц и выработки тепла от размещения до реализации при сохранении экономически эффективной работы.

Требования к микроклимату значительно варьируются в зависимости от вида птицы и стадии производства. Недавно размещённые цыплята требуют температур 31–35 °C с понижением примерно на 2,8 °C в неделю по мере роста птиц. Бройлеры товарного возраста функционируют оптимально при 18–24 °C. Помещения для несушек поддерживают 18–24 °C для оптимальной яйценоскости. Производство индейки следует аналогичной температурной прогрессии, но с увеличенными периодами выращивания по сравнению с бройлерами.

## Проектирование вентиляции птичника для бройлеров

Производство бройлеров обычно происходит в домах шириной 12–18 м и длиной 120–180 м. Современные объекты вмещают 20 000–35 000 птиц на дом с несколькими домами на площадке фермы. Системы управления микроклиматом должны обеспечивать увеличение массы птиц на 800–1000 % и выработки тепла в течение периода выращивания 42–56 дней.

Минимальная вентиляция при выращивании молодняка удаляет влагу и поддерживает качество воздуха при сохранении дополнительного тепла. Типичные показатели 0,0568–0,1703 м³/ч на птицу в первые две недели увеличиваются до 0,2832–0,5664 м³/ч на птицу к четвёртой неделе. Воздух вентиляции поступает через потолочные или боковые входы, направляясь вверх и смешиваясь с теплым воздухом перед достижением уровня птиц. Скорость входящего воздуха 4,06–5,08 м/с обеспечивает адекватное смешивание, предотвращая холодные сквозняки.

Туннельная вентиляция обеспечивает максимальную охлаждающую способность для птиц товарного возраста в жаркую погоду. Крупные вытяжные вентиляторы в одном конце здания создают воздушный поток по всей длине дома со скоростями 2,54–3,56 м/с. Испарительные охлаждающие панели у входа воздуха понижают температуру входящего воздуха на 5,6–11,1 °C в зависимости от окружающей влажности. Комбинированные эффекты скорости воздуха и испарительного охлаждения позволяют производство при экстремальных летних температурах свыше 37,8 °C.

## Управление микроклиматом в птичниках для несушек

Помещения для несушек содержат птиц в течение 60–80 недель с производством яиц на протяжении всего периода яйценоскости. Стабильность микроклимата критична для поддержания постоянной яйценоскости и качества скорлупы. Колебания температуры, неадекватная вентиляция и плохое качество воздуха снижают производственные показатели и увеличивают смертность.

Традиционные птичники для несушек в клеточной системе используют многоярусные клеточные системы с механическим удалением помёта. Проектирование вентиляции должно учитывать вертикальное распределение тепла и влаги от нескольких уровней клеток. Системы отрицательного давления с потолочными входами обеспечивают равномерное распределение воздуха по рядам клеток. Минимальные показатели вентиляции 1,703–2,832 м³/ч на птицу поддерживают качество воздуха. Летняя вентиляция увеличивается до 6,811–11,338 м³/ч на птицу в зависимости от теплоизоляции здания и местного климата.

Системы без клеток и обогащённого жилья представляют повышенные вызовы вентиляции из-за накопления помёта на уровне пола и управления подстилкой. Выработка аммиака увеличивается по сравнению с клеточными системами с частым удалением помёта. Показатели вентиляции должны увеличиться на 30–50 % по сравнению с традиционным жильём, поддерживая приемлемые уровни аммиака ниже 25 ppm. Распределение воздуха должно создавать равномерные скорости в зонах пола, предотвращая застойные зоны с повышенными концентрациями аммиака.

## Особенности проектирования объектов для индеек

Производство индеек требует более продолжительных периодов роста, составляющих 14–20 недель в зависимости от целевого товарного веса. Дома обычно разделяются по полу с самцами, выращиваемыми до больших весов, требующими продленного периода производства. Управление микроклиматом должно учитывать драматическое увеличение размера от молодняка 50 г до товарных птиц весом 8,2–20,4 кг.

Вентиляция при выращивании молодняка индеек следует принципам, аналогичным производству бройлеров, но увеличенной продолжительности. Минимальная вентиляция 0,0852–0,2268 м³/ч на птицу в течение первых шести недель постепенно увеличивается по мере роста птиц. Молодняк индеек особенно чувствителен к сквознякам, требуя распределения теплого воздуха на уровне птиц. Дополнительное отопление поддерживает температуры при выращивании молодняка с мощностью обогревателя 8,46–12,74 кВт на 9,29 м².

Индейки товарного возраста генерируют значительное тепло, требующее высоких показателей вентиляции. Максимальная летняя вентиляция достигает 1,704–2,832 м³/ч на килограмм живой массы птицы для самцов, приближающихся к товарному весу. Туннельная вентиляция с испарительным охлаждением обеспечивает необходимое удаление тепла. Ступенчатое управление вентиляторами должно обеспечивать точное регулирование показателя вентиляции в соответствии с переменными погодными условиями. Недостаточная вентиляция в жаркую погоду вызывает быстрый тепловой стресс и смертность тяжелых индеек.

## Требования объектов для разведения

Объекты для разведения содержат родительское стадо, производящее оплодотворённые яйца для инкубирования в инкубаториях. Управление микроклиматом делает упор на поддержание оптимальной яйценоскости, плодовитости и выводимости. Программы освещения синхронизируются с управлением микроклиматом, влияя на репродуктивные показатели. Стабильность температуры в пределах ±1,7 °C от заданного значения поддерживает постоянное производство.

Жилище на полу для разведения требует управления подстилкой, интегрированного со стратегиями вентиляции. Адекватное управление влажностью подстилки предотвращает образование корки и накопление аммиака. Минимальная вентиляция удаляет влагу от помёта и разливов из поилок. Содержание влаги в подстилке должно быть в пределах 20–30 % для надлежащей рассыпчатости и контроля аммиака. Показатели вентиляции 1,136–2,272 м³/ч на птицу в холодную погоду увеличиваются до 5,680–8,520 м³/ч на птицу летом.

Окружающие среды гнёзд требуют локализованной вентиляции, предотвращающей накопление тепла, снижающее выводимость яиц. Яйца, подвергнутые воздействию температур выше 29,4 °C в течение продолжительных периодов перед сбором, показывают снижение выводимости. Проектирование системы вентиляции должно поддерживать температуры в гнёздах в пределах 2,8 °C от окружающей температуры в доме. Стратегическое расположение вентиляционных вентиляторов циркуляции воздуха направляет движение воздуха через зоны гнёзд.

## Системы домов выращивания молодняка

Дома выращивания молодняка выращивают самок от суточного возраста до 16–20 недель перед передачей в помещения для несушек. Управление микроклиматом в течение этого периода развития влияет на будущие показатели яйценоскости. Постоянное регулирование температуры и качества воздуха способствуют равномерному росту и надлежащему развитию скелета.

Молодняк в клетках в многоярусных системах требует аналогичные подходы вентиляции к птичникам для несушек. Распределение воздуха должно обслуживать птиц в вертикальном расположении ярусов. Минимальная вентиляция 0,8516–1,7032 м³/ч на птицу увеличивается до 4,5368–6,8112 м³/ч на птицу при передаче товарного веса. Управление температурой поддерживает 29,4–32,2 °C при размещении, снижаясь до 18,3–21,1 °C к 16 неделям возраста.

Молодняк, выращиваемый на полу в подстилочных системах, требует осторожного управления влажностью, предотвращающего образование корки на подстилке. Адекватная минимальная вентиляция удаляет влагу при сохранении целевых температур. Недостаточная вентиляция вызывает мокрую подстилку, повышенный аммиак и респираторные заболевания. Чрезмерная вентиляция в холодную погоду увеличивает затраты на отопление и создаёт сквозняки. Стратегии управления системой должны отдавать приоритет удалению влаги над строгим регулированием температуры в переходные сезоны.

## Контроль аммиака и качества воздуха

Птица производит значительное количество аммиака из мочевой кислоты в помёте. Концентрации аммиака выше 25 ppm снижают производственные показатели птицы и повреждают дыхательную систему. Целевые максимальные концентрации должны оставаться ниже 20 ppm с предпочтительными уровнями ниже 10 ppm для оптимального здоровья. Вентиляция обеспечивает первичный контроль аммиака через разбавление свежим наружным воздухом.

Практики управления помётом значительно влияют на скорость выработки аммиака. Частое удаление помёта в многоэтажных птичниках для несушек снижает выбросы аммиака по сравнению с системами глубокой ямы. Системы конвейерного удаления помёта, обеспечивающие ежедневную или еженедельную очистку, минимизируют накопление аммиака. Обработки подстилки, включая сульфат алюминия или гидросульфит натрия, снижают летучесть аммиака через снижение pH.

Мониторинг статического давления обеспечивает надлежащую герметичность здания для равномерного распределения воздуха. Целевые диапазоны статического давления от 0,010 до 0,025 кПа в режиме туннельной вентиляции с отрицательным давлением. Более низкие давления указывают на недостаточную мощность вентилятора, чрезмерную площадь входа или утечки в здании. Более высокие давления указывают на ограниченные входы или недостаточную площадь входа, вынуждая чрезмерные скорости входящего воздуха и плохое распределение воздуха.

## Стратегии управления температурой

Точное управление температурой оптимизирует производственные показатели птицы на всех стадиях производства. Системы управления должны поддерживать температуру в пределах ±1,1 °C от заданного значения в установившемся режиме. Датчики температуры должны быть защищены от прямого воздушного потока и позиционированы на уровне птиц. Несколько датчиков обеспечивают резервирование и позволяют контролировать равномерность температуры.

Дополнительное отопление при выращивании молодняка и в холодную погоду использует принудительно-воздушные печи, радиантные трубчатые обогреватели или электрические обогреватели. Требования к мощности отопления варьируются от 8,46 до 15,96 кВт на 9,29 м² в зависимости от климата и теплоизоляции здания. Управление системой отопления должно ступенчато регулировать мощность, предотвращая быстрые колебания температуры. Скорость повышения температуры не должна превышать 5,6 °C в час, чтобы избежать стресса у птиц.

Испарительное охлаждение с использованием панельных систем или туманообразования обеспечивает понижение температуры при экстремальной жаре. Системы охлаждения панелей снижают температуру входящего воздуха пропорционально влажности по мокрому термометру и эффективности панели. Надлежащие панельные системы охлаждения с целлюлозными панелями толщиной 150 мм достигают эффективности насыщения 80–85 %. Системы туманообразования вводят тонкие капли воды, испаряющиеся в пространстве здания. Высокое давление туманообразования при 55,2–82,7 бара создаёт капли с средним диаметром 10–20 микрон, обеспечивающие полное испарение.

## Типы систем вентиляции

Системы перекрёстной вентиляции используют вентиляторы, распределённые вдоль одной или обеих боковых стен, выводя воздух перпендикулярно длине здания. Входящий воздух поступает через входы противоположной боковой стены или потолочные входы. Эта конфигурация обеспечивает равномерное распределение воздуха, подходящее для минимальных и переходных режимов вентиляции. Максимальная вентиляционная мощность ограничена по сравнению с туннельными системами, снижая эффективность для снижения теплового стресса.

Туннельная вентиляция создаёт высокоскоростной осевой поток воздуха по длине здания. Вентиляторы большой производительности на одном конце выводят воздух, в то время как входы на противоположном конце впускают замещающий воздух. Скорость воздуха над птицами обеспечивает охлаждающий эффект ветра. Туннельные системы обеспечивают превосходную мощность удаления тепла, необходимую для жарких климатов и производства высокой плотности. Управление с переменной скоростью вентилятора позволяет постепенное модулирование мощности, поддерживая стабильные температуры.

Комбинированные системы интегрируют перекрёстную вентиляцию для холодной погоды и переходных сезонов с туннельным режимом для жаркой погоды. Системы управления автоматически переходят между режимами на основе температуры наружного воздуха и возраста птицы. Эта гибкость оптимизирует производительность в различных климатических условиях. Большинство современных объектов для бройлеров и индеек используют комбинированные системы, максимизирующие операционную адаптируемость.

## Технология контроллеров и датчиков

Современные контроллеры микроклимата обеспечивают многоступенчатое управление вентиляторами, регулирование входов, управление системой отопления и управление сигналами тревоги. Микропроцессорные контроллеры хранят температурные кривые, автоматически регулируя целевые температуры по мере возраста птицы. Логирование данных позволяет анализ производительности, выявляя проблемы вентиляции и оптимизируя параметры.

Датчики температуры должны использовать прецизионные термисторы или датчики температуры сопротивления с точностью ±0,28 °C. Расположение датчика на уровне птиц в репрезентативных местоположениях обеспечивает точную обратную связь микроклимата. Защита датчиков от прямого солнечного излучения и воздушного потока предотвращает ошибки измерения. Регулярная калибровка датчика с использованием сертифицированных эталонных термометров поддерживает точность управления.

Датчики статического давления измеряют герметичность здания, обеспечивая обратную связь для управления входом. Дифференциальные датчики давления с диапазоном 0–0,0625 кПа и точностью ±2 % позволяют точный мониторинг давления. Надлежащая установка датчика в стороне от турбулентных воздушных зон обеспечивает репрезентативные измерения. Автоматические привода входов модулируют площадь входа, поддерживая целевое статическое давление при изменении мощности вентилятора.

## Интеграция биобезопасности с вентиляцией

Вспышки болезней птицы, включая птичий грипп, создают значительные экономические потери. Проектирование системы вентиляции интегрируется с протоколами биобезопасности, ограничивающими введение патогенов. Фильтрация входящего воздуха обеспечивает защиту от передачи воздушно-распространяемых болезней, хотя экономические соображения ограничивают широкое внедрение, за исключением высокорисковых районов или операций с высокой стоимостью разведения.

Экранирование входных отверстий предотвращает вход диких птиц и грызунов. Сетчатые экраны с отверстиями 1,27–2,54 см блокируют крупных животных при минимизации ограничения воздушного потока. Экраны требуют регулярной очистки, предотвращающей засорение пылью и мусором. Падение давления на экране должно быть включено в расчёты статического давления вентилятора, избегая недостаточной мощности.

Доступ оборудования и проектирование жалюзи вентиляторов должны предотвращать вход диких животных, когда системы не работают. Пружинные жалюзи закрываются при остановке вентиляторов, блокируя птиц и грызунов. Регулярная проверка выявляет отказ уплотнений жалюзи, позволяя своевременный ремонт. Герметизация конверта здания устраняет щели и трещины, которые могли бы позволить вход вредителей, компрометируя биобезопасность и тепловые показатели.
