---
title: "Системы хранения навоза"
aliases: ["Системы хранения навоза"]
weight: 2
description: "Техническое описание конструкций, вентиляции и газоуправления в системах хранения навоза в животноводстве, согласно стандартам ASHRAE и ГОСТ."
---

## Обзор

Системы хранения навоза — неотъемлемая часть агротехнического комплекса современного животноводства, обеспечивающая временное накопление, обработку и подготовку органических отходов к утилизации или использованию. В России и странах Европейского союза функционирование таких систем регламентируется требованиями экологической безопасности (СП 2.1.7.1287–03, ГОСТ Р 17.4.3.07–2001), санитарными нормами и стандартами, включающими контроль выбросов летучих органических соединений (VOC), аммиака (NH₃), метана (CH₄) и диоксида углерода (CO₂).

Надлежащная организация вентиляции и микроклимата в хранилищах навоза критична для: (1) предотвращения накопления взрывоопасных концентраций биогаза; (2) снижения выбросов парниковых газов и одорантов; (3) обеспечения безопасности обслуживающего персонала; (4) сохранения питательной ценности органического удобрения. Типовые сооружения подразделяются на подземные (резервуары, силосы) и надземные (бассейны, навесы с покрытием) конструкции, различающиеся по объёму, материалам, системам газоудаления и требованиям к HVAC-интеграции.

## Физические принципы и биохимические процессы

Хранение навоза сопровождается интенсивной анаэробной ферментацией, при которой микроорганизмы разлагают органическое вещество, генерируя газовую смесь состава:
- Метан (CH₄): 50–70 % объема
- Углекислый газ (CO₂): 25–40 %
- Азотсодержащие соединения (NH₃, N₂O, H₂S): 1–5 % суммарно

Скорость газообразования зависит от температуры, влажности, pH среды и состава субстрата. При температуре окружающей среды $T = 15…25$ °C объёмный выход биогаза составляет $(0,15…0,25)$ м³ на 1 кг органического сухого вещества в сутки.

Аммиак образуется в результате деминерализации азотсодержащих соединений и растворяется в жидкой фазе согласно закону Генри:
$$c_{NH_3} = K_H \cdot p_{NH_3}$$
где $K_H$ — константа растворимости (примерно $58$ моль/(м³·Па) при 20 °C), $p_{NH_3}$ — парциальное давление аммиака.

Уровень выделения газов в атмосферу регулируется эффективностью вентиляции и конструктивными решениями для укупоривания хранилищ.

## Типы и конструкция хранилищ

### Подземное хранение

**Системы глубоких ям (резервуары):**
Железобетонные резервуары заглублены на глубину $H = 2…4$ м, объём варьирует от $50$ до $500$ м³. Характеристики:
- Стенки и дно гидроизолированы (ГОСТ 9.602–2016 для защиты бетона)
- Температурный режим более стабилен: $\Delta T = ±3…5$ °C сезонно
- Требуется активная вентиляция подземного пространства над зеркалом навоза или герметизация с газоотводом

**Конструктивные требования:**
- Обязательные люки с герметичными крышками (люки диаметром $d = 0,8…1,2$ м)
- Входные шахты с противогазовой защитой
- Системы принудительной вентиляции с вытяжкой у поверхности жидкости

### Надземное хранение

**Системы мелководных ям и открытых бассейнов:**
Железобетонные или земляные бассейны глубиной $h = 0,5…1,5$ м, расположенные на поверхности земли. Преимущества: доступность, простота механизации; недостатки: интенсивные выбросы газов и одорантов.

**Закрытые навесы и хранилища с покрытием:**
Металлические или бетонные конструкции площадью $A = 100…2000$ м² с односкатной или двускатной крышей из профилированного листа или полимерной мембраны (толщина $t = 0,5…2$ мм). Покрытие уменьшает площадь испарения на $70…90$ % и обеспечивает:
- Замедление выветривания летучих компонентов
- Предотвращение попадания осадков, что стабилизирует влажность
- Аккумуляцию биогаза для последующего использования или обезвреживания

## Системы вентиляции и координация газоуправления

### Подземные хранилища

Вентиляция осуществляется по одной из схем:

1. **Естественная вентиляция** — через стояки-трубы диаметром $d = 100…150$ мм, установленные над зеркалом жидкости. Движущая сила:
$$\Delta P = \rho_0 g (h_{внеш} - h_{внутр}) + \frac{\rho_0 v^2}{2 C_D}$$
где $h$ — высота колонны воздуха, $v$ — скорость воздуха ($v = 0,3…0,8$ м/с).

При глубине ямы $H = 3$ м и разности плотностей воздуха на поверхности и над жидкостью напор составляет $\Delta P \approx 30…50$ Па, что обеспечивает воздухообмен $(0,5…2)$ кратно в сутки для объёма $100$ м³.

2. **Принудительная вентиляция** — скважинные вентиляторы (осевые или центробежные, мощность $P = 0,5…3$ кВт) нагнетают или вытягивают воздух со скоростью $w = 3…6$ м/с через воздуховоды диаметром $d = 200…400$ мм. Требуемый расход воздуха:
$$V = k \cdot V_{хран}$$
где $k = 0,5…2$ ч⁻¹ (кратность воздухообмена в зависимости от концентрации газов), $V_{хран}$ — свободный объём над жидкостью.

Для хранилища объёмом 200 м³ при $k = 1$ ч⁻¹ необходимо обеспечить расход $V = 200$ м³/ч или $(55…60)$ л/с.

### Надземные хранилища с покрытием

Покрытие герметизируется таким образом, чтобы образовавшийся биогас могли:
- Отводиться через газоотводящие трубы (диаметр $d = 50…100$ мм) в факельные установки (мощность обезвреживания: $P_{факел} = 10…150$ кВт, температура горения $T = 800…900$ °C)
- Сжиматься компрессором для использования в газогенераторных установках (электрогенерация, теплоснабжение)
- Подвергаться абсорбции / адсорбции для удаления H₂S и NH₃ перед использованием

Дополнительная вентиляция подкровельного пространства осуществляется через щелевые воздухозаборники или механизированные системы с расходом воздуха $(0,3…0,5)$ м³/(м²·ч).

## Предотвращение накопления газов

### Контроль концентраций

Предельно допустимые концентрации (ПДК) вредных газов согласно ГН 2.2.5.3532–18:
- Аммиак: ПДК = 20 мг/м³ (среднесменная), 40 мг/м³ (максимальная разовая)
- Сероводород: ПДК = 10 мг/м³ (среднесменная)
- Метан (взрывоопасен при концентрации $> 50$ % объема в воздухе)

Контроль проводится посредством:
- Стационарных газовых сенсоров электрохимического или каталитического типа, размещаемых в верхней части хранилища
- Периодического отбора проб для лабораторного анализа (1 раз в неделю минимум)

### Инженерные решения

1. **Активные системы дегазации** — нагнетание воздуха в толщу навоза (обеспечивает аэрирование и ускорение окисления летучих соединений)
2. **Биофильтры** — песчано-компостные фильтры (толщина слоя $h = 0,3…0,6$ м) с микробиальным сообществом, окисляющим CH₄ и NH₃; площадь $A_{биофильтра} = (0,01…0,05) \cdot A_{зеркала}$
3. **Химическая обработка** — добавление коагулянтов (железный купорос, гашёная известь) для стабилизации pH и снижения летучести аммиака
4. **Пассивные воздуховоды** — естественная вентиляция через перфорированные трубы в теле насыпи навоза

## Методика расчёта объёма и производительности

Требуемый объём хранилища определяется суточным выходом навоза и периодом хранения:
$$V_{хран} = \sum_{i=1}^{N} q_i \cdot t_{хр}$$
где $q_i$ — суточная продукция навоза от животного $i$-й категории (м³/сутки), $N$ — численность поголовья, $t_{хр}$ — период хранения (сутки).

Типовые выходы навоза (с влажностью $w = 75…85$ %):
- Молочная корова: $q = 25…35$ л/сутки
- Свинья (живой вес 100 кг): $q = 5…7$ л/сутки
- Птица (куриное поголовье): $q = 0,05…0,08$ л/голову·сутки

При периоде хранения $t_{хр} = 180$ дней (6 месяцев, типовое значение в средней полосе России) для молочного стада из 100 голов:
$$V_{хран} = 100 \cdot 0,030 \text{ м}^3 \cdot 180 = 540 \text{ м}^3$$

Систему вентиляции подбирают с расходом воздуха $V = (1…2) \cdot V_{хран}$ в час.

## Применение в HVAC-системах животноводческих комплексов

Хранилища навоза интегрируются в общую систему управления микроклиматом животноводческих зданий (СП 2.2.645–96):

1. **Тепловой баланс** — биогаз выполняет роль потенциального энергоносителя; при улавливании и сжигании $1$ м³ метана выделяется примерно $35$ МДж тепла, что может использоваться для подогрева воды и воздуха в холодный период
2. **Синхронизация воздухообменов** — система вентиляции животного помещения и вентиляция хранилища должны работать согласованно, чтобы избежать обратного поступления одорантов в основное здание; рекомендуется размещение хранилища на расстоянии $d \geq 20…30$ м от животноводческого корпуса с учётом направления преобладающих ветров
3. **Локализация выбросов** — установка скруббера (абсорбционной колонны с щелочным раствором) на выходе вентиляции хранилища дополнительно снижает концентрацию NH₃ на $60…80$ %

## Стандарты и нормативные документы

- **ГОСТ Р 17.4.3.07–2001** — охрана природы, производство животноводческой продукции, требования к хранению навоза
- **СП 2.1.7.1287–03** — санитарно-эпидемиологические требования к обращению с отходами животноводства
- **СП 2.2.645–96** — гигиенические требования к микроклимату животноводческих зданий
- **ГН 2.2.5.3532–18** — предельно допустимые концентрации вредных веществ в воздухе рабочей зоны
- **ASHRAE Guideline 34-2019** — соответствие стандартам безопасности для закрытых сельскохозяйственных систем
- **EN 12341:2014** — методы определения концентраций аммиака в окружающем воздухе
- **ISO 9613-2:1996** — акустика, ослабление шума при распространении на открытой местности (для оценки шума от вентиляторов)

## Практические рекомендации

| Параметр | Значение | Единица |
|----------|---------|---------|
| Кратность воздухообмена в хранилище | 0,5–2 | ч⁻¹ |
| Скорость воздуха в воздуховодах | 3–6 | м/с |
| Естественная вентиляция (напор) | 30–50 | Па |
| Температура биогаза в факеле | 800–900 | °C |
| Эффективность биофильтра для NH₃ | 60–85 | % |
| Минимальное расстояние хранилища от жилья | 50–100 | м |
| Период хранения (центральная Россия) | 150–180 | сутки |

**Типовые ошибки при проектировании:**
- Недооценка объёма хранилища (переполнение приводит к аварийным сбросам)
- Отсутствие дублирования систем контроля газов (применяйте минимум два независимых сенсора)
- Неправильное направление воздухозаборника (должен быть против преобладающего ветра на высоте $h = 2…3$ м)
- Недостаточная герметизация люков и входных шахт (источник неконтролируемых выбросов)

Рекомендуется проводить техническое обслуживание систем вентиляции и контроля газов не реже одного раза в квартал, с ежегодной проверкой целостности бетонных конструкций и испытанием датчиков.
