---
title: "Системы щелевых полов"
aliases: ["Системы щелевых полов"]
weight: 1
description: "Технология щелевых полов в животноводстве: вентиляция подпольного пространства, управление навозом, удаление аммиака и контроль микроклимата."
---

## Обзор

Системы щелевых полов — инженерное решение для животноводческих помещений, обеспечивающее удаление навоза через щелевую решётку, уложенную на чердак или в подпольное пространство. Технология позволяет автоматизировать уборку животноводческих объектов и одновременно реализовать управляемую вентиляцию воздуха под полом, критически важную для миграции аммиака (NH₃), сероводорода (H₂S) и влажности. Щелевые полы широко применяются в откормочниках свиней, молочных коровниках и птичниках средней и высокой производительности (от 100 голов). Экономическая эффективность достигается за счёт снижения затрат на ручную уборку, улучшения условий микроклимата и повышения продуктивности животных на 5–12 % согласно исследованиям ASHRAE Standard 70.

## Физические принципы и аэродинамика подпольного пространства

Движение воздуха под щелевым полом управляется перепадом давления $\Delta P$ (Па), создаваемым вентиляторами. Основной механизм — вытяжка воздуха из подпольной камеры через распределённые щели шириной 6–12 мм и длиной 0,5–2 м. Скорость потока воздуха в щелях должна составлять 0,5–1,5 м/с для эффективного сноса частиц навоза и испарений без чрезмерного возмущения.

Аммиак образуется в результате микробного разложения мочевины:

$$2 \text{NH}_4^+ + \text{OH}^- \rightarrow \text{NH}_3 + \text{H}_2\text{O}$$

Градиент концентрации создаёт диффузионный поток NH₃ из навоза в воздух подпольного пространства. Уравнение массопередачи:

$$\dot{m}_{\text{NH}_3} = k_g \cdot A \cdot (c_{\text{поверхность}} - c_{\text{воздух}})$$

где $k_g$ — коэффициент массопередачи (кг/(м²·с·кг/м³)), $A$ — площадь навоза в контакте с воздухом (м²), $c$ — концентрация NH₃ (кг/м³).

Увеличение скорости воздухообмена в подпольной камере (м³/ч на м² площади) прямо пропорционально снижению концентрации NH₃ в помещении. Рекомендуемая кратность обмена воздуха под полом — 5–10 раз в час при объёме подпольной камеры 0,3–0,6 м³ на м² площади пола.

## Компоненты системы

### Щелевая решётка (щелевой пол)

Решётка изготавливается из пластика (полиэтилен, полипропилен высокой плотности) или металлических сплавов, уложена под углом 30–45° для самопроизвольного соскальзывания навоза в сборный желоб. Ширина щели — 6–12 мм, определяется массой животного (4–6 мм для птицы, 8–12 мм для свиней и коров). Коэффициент пропускания воздуха λ = 0,35–0,55 (отношение свободной площади к полной).

### Подпольная вентиляционная камера (чердак)

Замкнутое пространство высотой 0,4–0,8 м, разделённое на зоны регулирующими заслонками. Объём камеры должен обеспечить дополнительную задержку воздуха для осаждения крупных частиц (контактное время 1–3 с) и равномерное распределение потока по всей площади пола. Стенки камеры отделяются гидроизоляционным слоем для предотвращения намокания конструкций.

### Вентиляторная система

**Центробережные вентиляторы** мощностью 0,5–3 кВт обеспечивают подачу воздуха в подпольное пространство, создавая давление 15–50 Па. Производительность подбирается по формуле:

$$V_{\text{сист}} = S_{\text{пола}} \times n \times h_{\text{сбора}}$$

где $S_{\text{пола}}$ — площадь пола (м²), $n$ — кратность обмена (5–10 ч⁻¹), $h_{\text{сбора}}$ — эффективная высота камеры (0,4–0,6 м).

**Пример расчёта:** помещение 20 м × 40 м (800 м²), кратность 8 ч⁻¹, высота камеры 0,5 м:

$$V = 800 \times 8 \times 0,5 = 3200 \text{ м}^3/\text{ч}$$

Выбираются 2–3 вентилятора по 1000–1500 м³/ч с резервом на засорение щелей. Мощность вентилятора рассчитывается:

$$P = \frac{V \times \Delta P}{3600 \times \eta}$$

где $\eta$ — КПД вентилятора (0,65–0,80 для центробережных вентиляторов). При $V = 1200$ м³/ч и $\Delta P = 40$ Па:

$$P = \frac{1200 \times 40}{3600 \times 0,75} = 17,8 \text{ Вт} \approx 0,024 \text{ кВт на один вентилятор}$$

### Система удаления запахов

Включает следующие компоненты:

- **Биофильтры** с древесной щепой, торфом и активным углём на выходе вентилятора (эффективность 60–85 % для NH₃ и H₂S);
- **Скруббер мокрый** с циркуляцией воды (рН 6–7) или растворов (KMnO₄ 0,5–1 г/л, H₂O₂ 100–200 мг/л) — 70–95 % эффективность;
- **Адсорбция озоном** (O₃ = 2–5 ppm в выходном воздухе) — дополнительная нейтрализация органических соединений;
- **Рассеивающая труба** на крыше высотой не менее 1 м над коньком для эффективного распределения очищенного воздуха в атмосферу и предотвращения рециркуляции.

## Методика проектирования и расчёт

### Определение объёма навоза и интенсивности эмиссии

Для откормочника свиней (100 голов, средняя масса > 50 кг):

- Суточное производство навоза: $m_{\text{навоза}} = 100 \times 0,05 = 5$ т/сут;
- Удельная эмиссия NH₃: 10–20 г/(м² сырой поверхности в сутки) согласно ASHRAE Guideline 6;
- Часовая эмиссия: $Q_{\text{NH}_3} = (800 \text{ м}^2 \times 15 \text{ г/(м}^2\cdot\text{сут)}) / 24 = 500$ г/ч.

### Расчёт воздухообмена

Целевая концентрация NH₃ в помещении для свиней: ≤ 10 ppm (≈ 7 мг/м³) по ASHRAE Standard 70.

При интенсивности эмиссии $Q = 500$ г/ч в помещении объёмом $V = 2400$ м³:

$$c_{\text{NH}_3} = \frac{Q}{V_{\text{обмен}} \times 3600} = \frac{500}{V_{\text{обмен}} \times 3600} \leq 7 \text{ мг/м}^3$$

$$V_{\text{обмен}} \geq \frac{500 \times 10^{-3}}{7 \times 10^{-6} \times 3600} \approx 20 \text{ м}^3/\text{ч на м}^2$$

Рекомендуемый воздухообмен для помещения 800 м²: **4000–6000 м³/ч** (5–7,5 ч⁻¹).

### Выбор вентиляторов и контроль давления

Потребное статическое давление в подпольной камере определяется сопротивлением щелевой решётки:

$$\Delta P_{\text{щели}} = \xi \times \rho \times \frac{v^2}{2}$$

где $\xi$ = 0,05–0,15 (коэффициент сопротивления щели), $\rho$ = 1,2 кг/м³, $v$ = 1,0 м/с.

$$\Delta P_{\text{щели}} = 0,1 \times 1,2 \times \frac{1,0^2}{2} = 0,06 \text{ кПа} = 60 \text{ Па}$$

Итоговое требуемое давление в камере с учётом воздуховодов: 30–50 Па. Вентилятор подбирается по параметрам:

- Производительность: 4500 м³/ч;
- Статическое давление: 40 Па;
- Электрическая мощность: 1,0–1,5 кВт.

## Применение в животноводстве и управление микроклиматом

Щелевые полы интегрируются в комплексные системы HVAC животноводческих помещений согласно EN 13031:

| Тип животного | Кратность обмена, ч⁻¹ | Целевая концентрация NH₃, ppm | Влажность воздуха, % | Темпер. подпольной камеры, °C |
|---|---|---|---|---|
| Свиньи откормочники | 6–8 | < 10 | 40–70 | 5–15 |
| Молочные коровы | 4–6 | < 5 | 40–65 | 0–10 |
| Птица (бройлеры) | 8–12 | < 10 | 50–75 | 10–20 |
| Птица (несушки) | 5–7 | < 10 | 45–70 | 5–15 |

В регионах с холодным климатом (ASHRAE Climate Zone 5–7) воздухообмен под полом сочетается с рекуперацией тепла через пластинчатый теплообменник воздух–воздух (КПД 60–75 %). Летом избыточное тепло отводится через крышный вентилятор, зимой его часть возвращается в основное помещение. Контроль влажности достигается подачей подогретого воздуха (на 2–3 °C выше комнатного) в подпольную камеру, что предотвращает конденсацию и обеспечивает комфортные условия для животных.

## Стандарты и нормативы

- **ASHRAE Standard 70** — вентиляция животноводческих помещений, целевые концентрации загрязнителей;
- **ASHRAE Guideline 6** — расчёт эмиссии газов и частиц в животноводстве;
- **ISO 14644-1** — классификация чистоты воздуха помещений;
- **EN 13031** — система классификации микроклимата в животноводстве;
- **СП 2.2.1.2570–10** — производственная вентиляция и кондиционирование (РФ);
- **ГОСТ Р 50776–95** — классификация и безопасность вентиляционного оборудования;
- **СНиП 2.5.1–90** — внутренние санитарно-технические системы зданий (устаревший, см. актуальные СП).

## Практические рекомендации

**Выбор и монтаж:**
- Щелевой пол укладывается под углом минимум 30° для предотвращения скопления навоза;
- Сечение щелей проверяется визуально еженедельно; засорение снижает эффективность на 40–60 %;
- Диаметр воздуховода подбирается из условия скорости 4–6 м/с (минимизация шума и энергетических потерь);
- Использование вибродемпфирующих креплений вентиляторов (пружинные изоляторы, виброумляки) снижает шум на 5–10 дБ.

**Контроль и автоматизация:**
- Установка датчиков NH₃ (электрохимические сенсоры, NDIR-спектрометры) для PID-регулирования производительности вентилятора;
- Датчики влажности (ёмкостные, ёмкостно-резистивные) в подпольной камере для контроля конденсации;
- Поддержание статического давления 20–35 Па с помощью регулируемого демпфера на выходе;
- Периодическая очистка биофильтров (замена материала каждые 6–12 месяцев в зависимости от загрузки).

**Энергетические затраты:**
- Вентиляция подпольного пространства: 0,3–0,8 кВт на 1000 м³/ч при давлении 40 Па;
- Биофильтрация и очистка: +0,1–0,2 кВт на 1000 м³/ч;
- Годовой расход электроэнергии на ферму 100 голов: 2000–4000 кВт·ч (в зависимости от климатической зоны и интенсивности использования).

**Типовые ошибки проектирования:**
- Недооценка объёма подпольной камеры (< 0,3 м³/м²) приводит к неравномерному распределению воздуха;
- Избыточное давление (> 50 Па) вызывает шум и чрезмерное пылеобразование;
- Отсутствие изоляции воздуховодов в холодный период увеличивает конденсацию;
- Неправильный выбор ширины щелей приводит к проваливанию лап животных или забиванию щелей навозом.
