---
title: "Типы воздушных фильтров для систем HVAC"
aliases: ["Типы воздушных фильтров для систем HVAC"]
description: "Конструкция, рабочие характеристики и области применения воздушных фильтров: панельные, плиссированные, карманные, HEPA/ULPA, электростатические осадители, фотокаталитические и адсорбционные системы."
date: "2026-01-04"
lastmod: "2026-04-15"
author: "Evgeniy Gantman"
keywords: ["типы фильтров HVAC", "панельный фильтр", "плиссированный фильтр", "карманный фильтр", "HEPA фильтр", "электростатический осадитель", "адсорбционный фильтр", "фотокаталитическое окисление"]
categories: ["air-conditioning-cooling"]
tags: ["filter-types", "HEPA", "ESP", "activated-carbon", "air-filtration"]
weight: 4
---

Ассортимент воздушных фильтров для систем ОВК охватывает конструкции с принципиально различающимися механизмами захвата, рабочими характеристиками и экономикой эксплуатации. Грамотный выбор типа фильтра определяет не только достигаемый уровень IAQ, но и стоимость жизненного цикла системы в целом. Попытка решить задачи, требующие разных технологий, одним типом фильтра неизбежно приводит к компромиссу по эффективности или к избыточным затратам.

## Механическая фильтрация

### Панельные фильтры (Panel Filters, MERV 1–4)

Простейшая и наименее дорогостоящая конструкция — плоский волокнистый материал (стекловолокно, полиэфир или синтетические смеси) в жёсткой картонной или оцинкованной металлической рамке.

**Конструктивные параметры и характеристики:**
- Стандартные типоразмеры: 305×305, 610×610 мм (12×12, 24×24 дюйма); толщина 25–50 мм
- Начальный перепад давления: 12–38 Па (0,05–0,15 дюйма вод. ст.)
- Пылеёмкость: 100–300 г/м²
- Срок службы: 30–60 дней в нормальных условиях; одноразовые

**Преимущества:** минимальная стоимость (1–5 $/шт.), простота и быстрота замены.

**Ограничения:** задерживают лишь крупные частицы (преимущественно > 3 мкм), не обеспечивают защиту от респираторно-значимых PM2,5, бактерий и вирусных агрегатов.

**Назначение:** защита теплообменных поверхностей от крупного загрязнения в жилых зданиях и в качестве первой ступени перед высокоэффективными фильтрами в многоступенчатых системах.

### Плиссированные фильтры (Pleated Filters, MERV 5–14)

Гофрированная структура материала увеличивает эффективную площадь фильтрации в 5–15 раз по сравнению с лицевой поверхностью рамки:

{{< formula display="true" >}}
A_{\text{мат}} = A_{\text{лиц}} \times \left(1 + 2\frac{h_{\text{гоф}}}{w_{\text{гоф}}}\right) \times n_{\text{гоф}}
{{< /formula >}}

где $h_{\text{гоф}}$ — высота складки (м), $w_{\text{гоф}}$ — шаг складки (м), $n_{\text{гоф}}$ — число складок. Большая площадь материала при той же лицевой площади рамки снижает лицевую скорость на поверхности волокна и тем самым одновременно уменьшает сопротивление и увеличивает пылеёмкость.

**Материалы и рейтинги:**

{{< table title="Материалы плиссированных фильтров и достигаемые рейтинги MERV" >}}
| Материал | Описание | Достигаемый MERV |
|---|---|---|
| Полиэфир (polyester) | Прочный, устойчив к влаге, невысокая эффективность | 7–10 |
| Электрет (electret) | Электростатически заряженное синтетическое волокно | 8–13 |
| Синтетическая смесь | Сбалансированные характеристики для коммерческого рынка | 8–11 |
| Микроволокно (microfiber) | Диаметр волокна < 1 мкм; высокая механическая эффективность | 13–16 |
{{< /table >}}

**Параметры:** начальный перепад давления 38–127 Па; срок службы 3–12 месяцев; плотность гофровки 40–80 складок/м (1–2 складки на дюйм). Основной тип фильтра для коммерческих зданий — оптимальный баланс эффективности, сопротивления и стоимости.

### Карманные (мешочные) фильтры (Bag Filters, MERV 10–15)

Несколько карманов из синтетического нетканого материала крепятся к жёсткой сборной головке из оцинкованной стали или стеклопластика. Глубина карманов 300–900 мм обеспечивает максимальную площадь фильтрующего материала при компактном занимаемом пространстве.

**Ключевые преимущества:**
- Пылеёмкость 2–5 кг — в 4–10 раз выше, чем у плиссированного фильтра той же лицевой площади
- Межсервисный интервал 12–24 месяца в условиях нормальной загрязнённости
- Рабочий перепад давления при значительной нагрузке нередко ниже, чем у плиссированного аналога, благодаря существенно большей площади материала

**Назначение:** крупные приточные установки (AHU) производительностью от 5 м³/с; финальная ступень в многоступенчатых системах; объекты, где частая замена фильтров затруднена (труднодоступные технические помещения, непрерывные производства).

### Патронные фильтры (Cartridge Filters)

Цилиндрическая конструкция из гофрированного материала с металлическими или пластиковыми торцевыми заглушками. В центральных системах ОВК встречаются редко; применяются в системах фильтрации технологического воздуха, в установках очистки сжатого воздуха и вытяжных системах со сбором пыли (dust collectors).

## Высокоэффективные фильтры

### Фильтры HEPA (High-Efficiency Particulate Air, MERV 17–20)

Субмикронное стекловолокно (диаметр 0,5–2 мкм) с глубокой гофровкой, разделённой алюминиевыми или бумажными сепараторами, образует плотный фильтрующий пакет. Металлический корпус (оцинкованная сталь, нержавеющая сталь или анодированный алюминий) с полиуретановым или неопреновым герметиком гарантирует нулевой обход потока при соблюдении требований к монтажу.

**Сравнение стандартов HEPA:**

{{< table title="Стандарты HEPA в различных системах классификации" >}}
| Стандарт | Класс | Минимальная эффективность | Размер испытания | Область применения |
|---|---|---|---|---|
| IEST-RP-CC001 (США) | HEPA | ≥ 99,97 % | 0,3 мкм (фиксированный) | Чистые комнаты, медицина |
| EN 1822 / ГОСТ Р (EU/РФ) | H13 | ≥ 99,95 % при MPPS | MPPS конкретного материала | Больницы, фармацевтика |
| EN 1822 / ГОСТ Р (EU/РФ) | H14 | ≥ 99,995 % при MPPS | MPPS конкретного материала | Чистые комнаты ISO 5–6 |
{{< /table >}}

**Параметры:** начальный перепад давления 250–500 Па; срок службы 1–3 года при правильном предфильтровании (MERV 14+ перед HEPA).

**Назначение:** операционные и изоляционные боксы, фармацевтическое производство, производство полупроводников, ядерные и радиоактивные объекты.

### Фильтры ULPA (Ultra-Low Penetration Air, MERV 19–20)

Превосходят HEPA по задержанию ультрамелких частиц:

- U15 (EN 1822): ≥ 99,9995 % при MPPS — чистые комнаты ISO 3–4
- U16: ≥ 99,99995 % — критические фармацевтические процессы (производство инъекционных препаратов)
- U17: ≥ 99,999995 % — производство микроэлектроники (DRAM, NAND-флэш)

**Мини-гофровые HEPA (mini-pleat HEPA):** современная конструкция без металлических сепараторов между гофрами снижает перепад давления на 40–50 % при той же эффективности, сокращает глубину корпуса и упрощает утилизацию за счёт исключения алюминиевых отходов.

## Электронные системы очистки воздуха

### Электростатические осадители (Electrostatic Precipitators, ESP)

Двухзонная конструкция: ионизирующая секция создаёт коронный разряд (12–15 кВ), заряжающий проходящие частицы; секция сбора (collector) с заземлёнными параллельными пластинами удерживает заряженные частицы кулоновской силой.

**Характеристики:**
- Начальная эффективность: 85–95 % для частиц > 0,5 мкм
- Перепад давления: 12–38 Па — существенно ниже, чем у механических фильтров той же эффективности
- Образование озона: необходим непрерывный контроль; норма < 50 ppb (0,05 ppm) по ASHRAE Handbook
- Эффективность снижается по мере накопления пыли на пластинах и восстанавливается после промывки

**Ограничения:** нестабильная эффективность при переменной концентрации загрязнений; риск образования озона и оксидов азота; обязательная промывка пластин каждые 2–4 недели; сложность монтажа в небольших AHU.

**Назначение:** системы с жёсткими ограничениями по перепаду давления; промышленные рециркуляционные установки; системы кухонной вытяжки с жировыми аэрозолями.

### Поляризованные (активные) фильтры

Комбинация сменных волокнистых фильтрующих панелей с активным электростатическим полем (6–8 кВ), поляризующим как волокна, так и частицы. Более высокая эффективность, чем у пассивных материалов без заряда; меньший риск образования озона, чем у классических двухзонных ESP.

### Биполярная ионизация (Bipolar Ionization)

Генераторы положительных и отрицательных ионов (угольные щётки или плазменные трубки) вводятся в воздуховод. Ионы агломерируют мелкие частицы, улучшая захват последующими механическими фильтрами; также инактивируют некоторые микроорганизмы.

**Важные оговорки:** эффективность существенно зависит от конструкции генератора, скорости потока и условий монтажа. Необходим независимый контроль уровня озона и побочных продуктов реакции в воздушном потоке. Биполярная ионизация — дополнение к механической фильтрации, но не её замена.

## Специализированные типы фильтров

### Активированный уголь (Activated Carbon Filters)

Адсорбция газообразных загрязнителей на пористой углеродной среде с площадью внутренней поверхности 800–1 500 м²/г. Формы исполнения:
- гранулированный уголь в кассетах или проточных адсорберах;
- плиссированные панели с угольной загрузкой;
- угольное нетканое полотно (carbon-impregnated media).

**Назначение:** удаление ЛОС (летучих органических соединений), контроль запахов, нейтрализация кислых газов с импрегнированным углём. Подробно рассматривается в разделе «Удаление газообразных загрязнителей».

### Фотокаталитическое окисление (PCO — Photocatalytic Oxidation)

УФ-излучение (254 или 365 нм) активирует катализатор TiO₂, генерируя гидроксильные радикалы, которые окисляют органические молекулы. Применение допустимо только при подтверждённом полном окислении по целевым соединениям: неполное окисление ЛОС образует альдегиды (формальдегид, ацетальдегид), нередко более опасные, чем исходные соединения.

### Молекулярные сита (Zeolite Filters)

Кристаллические алюмосиликаты с регулярной структурой пор (0,3–1,0 нм) обеспечивают молекулярно-ситовое разделение. Гидрофобные разновидности устойчивы к влажному воздуху; регенерируются нагревом до 200–350 °C. Применяются при необходимости селективного захвата конкретных соединений — в атомной промышленности, химических лабораториях и производствах специальных газов.

## Сводное сравнение типов фильтров

{{< table title="Сравнение типов воздушных фильтров" >}}
| Тип | MERV | Начальное ΔP | Пылеёмкость | Наилучшее применение |
|---|---|---|---|---|
| Панельный | 1–4 | 12–38 Па | Низкая (100–300 г/м²) | Жилые здания, предфильтры |
| Плиссированный | 5–14 | 38–150 Па | Средняя (400–1 200 г/м²) | Коммерческие здания |
| Карманный | 10–15 | 75–150 Па | Высокая (2–5 кг) | Крупные AHU, длинные межсервисные интервалы |
| HEPA H13 | 17–18 | 250–375 Па | Средняя | Медицина, фармацевтика |
| HEPA H14 / ULPA | 19–20 | 300–500 Па | Средняя | Чистые комнаты, микроэлектроника |
| ESP | 85–95 %* | 12–38 Па | Нет (промывные пластины) | Минимум ΔP, промышленная рециркуляция |
| Активированный уголь | — | 50–150 Па | По ёмкости адсорбента | Газообразные загрязнители, запахи |
{{< /table >}}

*Эффективность ESP не сертифицируется по шкале MERV; приведена начальная эффективность для частиц > 0,5 мкм в чистом состоянии.*

*Ссылки: ASHRAE Handbook HVAC Systems and Equipment гл. 29, ASHRAE 52.2-2017, EN 1822-2019, IEST-RP-CC001.7, ISO 16890-2016, NFPA 90A-2021, СП 60.13330.2020.*
