---
title: "Удаление газообразных загрязнителей воздуха"
aliases: ["Удаление газообразных загрязнителей воздуха"]
description: "Технологии газофазной фильтрации в системах HVAC: адсорбция на активированном угле, хемосорбция, фотокаталитическое окисление, расчёт времени прорыва и проектирование систем контроля ЛОС, запахов и неорганических газов."
date: "2026-01-04"
lastmod: "2026-04-15"
author: "Evgeniy Gantman"
keywords: ["газообразные загрязнители воздуха", "ЛОС", "активированный уголь", "адсорбция", "фотокаталитическое окисление", "газофазная фильтрация", "ASHRAE 62.1", "качество воздуха в помещении"]
categories: ["air-conditioning-cooling"]
tags: ["gaseous-filtration", "VOC-removal", "activated-carbon", "PCO", "IAQ"]
weight: 5
---

Газообразные загрязнители — соединения, присутствующие в молекулярной форме при концентрациях от единиц ppb до нескольких ppm — беспрепятственно проходят через волокнистые фильтры частиц. Их удаление требует самостоятельного технологического подхода: физической адсорбции, хемосорбции или каталитического и термического окисления. Понимание механизмов и ограничений каждого метода критично для корректного проектирования систем газофазной очистки воздуха (gas-phase filtration).

## Категории газообразных загрязнителей

### Летучие органические соединения (ЛОС / VOC)

Летучие органические соединения (volatile organic compounds, VOC) — класс углеродсодержащих веществ с давлением насыщенного пара более 0,01 кПа при 20 °C. Внутренние источники:

- строительные отделочные материалы: формальдегид из ДСП, МДФ и фанеры; растворители из красок, лаков, клеёв;
- мебель и напольные покрытия: выделение газов из клеёв и полимерных покрытий (off-gassing);
- бытовая химия и косметика: терпены, спирты, эфиры, ароматические соединения;
- оргтехника: стиролы и ЛОС при нагреве тонера принтеров и копировальных аппаратов;
- деятельность людей: биогенные ЛОС, продукты дыхания, парфюмерия.

Внешние источники: выхлопные газы транспорта (бензол, толуол, этилбензол, ксилол — BTEX-соединения), промышленные выбросы, фотохимический смог.

**Воздействие на здоровье:** раздражение слизистых оболочек; головные боли и снижение когнитивных функций при хроническом воздействии; нейротоксическое, гепатотоксическое и нефротоксическое действие. Бензол, формальдегид, трихлорэтилен и ряд хлорированных ЛОС отнесены ВОЗ к канцерогенам группы 1 и 2А.

### Неорганические газы

{{< table title="Неорганические газообразные загрязнители, ПДК и источники" >}}
| Газ | Основные источники | Нормативные ПДК | Воздействие на здоровье |
|---|---|---|---|
| Озон O₃ | Наружный воздух, оргтехника, ESP | < 50 ppb (ASHRAE 62.1) | Раздражение дыхательных путей, снижение функции лёгких |
| Диоксид азота NO₂ | Сгорание топлива, транспорт | < 53 ppb среднегодовой (ASHRAE 62.2) | Воспаление дыхательных путей |
| Монооксид углерода CO | Неполное сгорание, парковки | < 9 ppm / 8 ч (ASHRAE) | Карбоксигемоглобинемия; отравление |
| Диоксид серы SO₂ | Промышленность, угольная энергетика | < 75 ppb / 24 ч (US EPA) | Бронхоспазм у сенсибилизированных лиц |
| Сероводород H₂S | Канализационные выбросы, промышленность | < 10 ppb (порог запаха) | Токсичен при высоких дозах; порог запаха ниже ПДК |
| Аммиак NH₃ | Уборочные средства, животноводство | < 25 ppm (OSHA TWA) | Раздражение слизистых; токсичен при высоких концентрациях |
{{< /table >}}

### Одоранты (соединения с запахом)

Дискомфорт от запахов возникает при концентрациях в диапазоне ppb — существенно ниже нормативных токсикологических порогов. Индивидуальная чувствительность варьируется на несколько порядков величины; смеси соединений дают синергетический эффект. Соединения серы (тиолы, диметилсульфид) имеют пороги обнаружения запаха 0,01–1 ppb — делая их практически невозможными для удаления до полного отсутствия запаха без глубокого адсорбционного слоя.

## Адсорбция на активированном угле

Активированный уголь (activated carbon / activated charcoal) — доминирующая среда газофазной очистки благодаря высокой площади внутренней поверхности (800–1 500 м²/г) и широкому спектру удаляемых соединений.

### Производство и структура пор

Исходное сырьё: скорлупа кокосового ореха (оптимальная микропористость для ЛОС с молекулярной массой < 200 Да), каменный уголь (высокая ёмкость, больше мезопор), древесина (широкий диапазон пор). Активация: термическая — перегретым водяным паром при 800–1 000 °C, или химическая — ZnCl₂, H₃PO₄.

Структура пор: микропоры (< 2 нм) — основной объём адсорбционной ёмкости для ЛОС; мезопоры (2–50 нм) — транспортные каналы, ускоряющие диффузию к микропорам; макропоры (> 50 нм) — первичный подвод загрязнителя к зёрну.

### Изотермы адсорбции

Физическая адсорбция (физисорбция) описывается эмпирическими изотермами.

Изотерма Фрейндлиха (Freundlich isotherm):

{{< formula display="true" >}}
q_e = K_F\,C_e^{1/n}
{{< /formula >}}

Изотерма Ленгмюра (Langmuir isotherm):

{{< formula display="true" >}}
q_e = \frac{q_m\,K_L\,C_e}{1 + K_L\,C_e}
{{< /formula >}}

где $q_e$ — равновесная ёмкость адсорбции (г/г), $C_e$ — равновесная концентрация загрязнителя (г/м³), $q_m$ — максимальная монослойная ёмкость (г/г), $K_F$, $K_L$, $n$ — эмпирические константы, определяемые по экспериментальным изотермным данным при рабочей температуре.

### Эффективность удаления различных классов загрязнителей

{{< table title="Эффективность удаления загрязнителей на активированном угле" >}}
| Класс соединений | Эффективность удаления | Тип активированного угля |
|---|---|---|
| Ароматические ЛОС (бензол, толуол, ксилол) | 85–99 % | Девственный гранулированный из скорлупы кокоса |
| Хлорированные растворители (трихлорэтилен, ТХЭ) | 90–99 % | Девственный гранулированный |
| Формальдегид | 40–60 % | Импрегнированный KMnO₄ |
| Аммиак | 60–90 % | Импрегнированный H₃PO₄ |
| Озон | 95–99 % | Девственный уголь (каталитическая деструкция) |
| Сероводород | 70–90 % | Импрегнированный KOH |
{{< /table >}}

### Импрегнированные угли (Chemisorption Media)

Химическая пропитка активирует хемосорбционные реакции, обеспечивая необратимое химическое связывание целевых соединений:

{{< table title="Импрегнанты активированного угля и целевые соединения" >}}
| Импрегнант | Целевые соединения | Механизм реакции |
|---|---|---|
| KOH (гидроксид калия) | H₂S, SO₂, HCl, кислые газы | Кислотно-основная нейтрализация |
| H₃PO₄ (фосфорная кислота) | NH₃, амины, основные газы | Кислотно-основная нейтрализация |
| KMnO₄ (перманганат калия) | Формальдегид, H₂S, олефины | Окислительная деструкция |
| I₂ (йод) | Радиоактивный ¹³¹I, органический йод | Изотопный обмен |
| Оксиды металлов (Cu, Zn) | Пары ртути, мышьяк | Хемосорбция |
{{< /table >}}

## Альтернативные адсорбенты

### Активированный оксид алюминия (Activated Alumina)

Пористый γ-Al₂O₃ с площадью поверхности 250–350 м²/г. Высокое сродство к полярным соединениям, фторидам и арсину. Регенерируется нагревом до 200–400 °C. Применяется в атомной промышленности и химических производствах при наличии специфических загрязнителей, а также для осушки воздуха в нисходящем слое.

### Цеолиты и молекулярные сита (Zeolites)

Кристаллические алюмосиликаты с регулярной структурой пор 0,3–1,0 нм обеспечивают истинное молекулярно-ситовое разделение. Гидрофобные высококремнезёмные цеолиты (силикалит, бета-цеолит, USY) устойчивы к конкурентной адсорбции воды при относительной влажности до 90 % и селективно адсорбируют неполярные ЛОС. Регенерация нагревом до 250–400 °C позволяет использовать цеолиты в регенеративных ротационных адсорберах (rotor concentrators).

## Технологии окисления

### Фотокаталитическое окисление (PCO — Photocatalytic Oxidation)

УФ-фотоны (254 нм) возбуждают электроны в диоксиде титана (TiO₂), порождая электронно-дырочные пары. Дырки реагируют с адсорбированной водой, образуя высокоактивные гидроксильные радикалы:

{{< formula display="true" >}}
\text{TiO}_2 + h\nu \rightarrow e^- + h^+; \quad h^+ + H_2O \rightarrow {}^{\bullet}OH + H^+
{{< /formula >}}

Гидроксильные радикалы окисляют органические молекулы, в идеале — до CO₂ и H₂O.

**Ограничения и риски:** неполное окисление ЛОС промежуточного состава образует альдегиды (формальдегид, ацетальдегид) — загрязнители, нередко более токсичные при хроническом воздействии, чем исходные соединения. Дезактивация TiO₂ серосодержащими соединениями (SO₂, H₂S), кремниевыми органическими соединениями и тяжёлыми металлами. Применение PCO допустимо только при независимом подтверждении полноты окисления для конкретного состава загрязнителей и систематическом контроле побочных продуктов.

### Термическое и каталитическое окисление

Применяется в промышленной вентиляции при концентрациях ЛОС от 500 мг/м³ и выше:

- **Каталитическое окисление (catalytic oxidizer)**: 200–400 °C с Pt/Pd-катализатором; эффективность > 95 % для большинства ЛОС; нечувствительно к силиконам.
- **Термическое окисление (thermal oxidizer)**: 700–1 000 °C без катализатора; применяется для особо стойких хлорированных и ароматических соединений.
- **Регенеративный термоокислитель (regenerative thermal oxidizer, RTO)**: рекуперация тепла 90–95 % за счёт попеременного нагрева керамических насадок; применяется при высоких объёмных расходах воздуха.

## Проектирование систем газофазной очистки

### Характеристика источников загрязнений

Проектирование начинается с инвентаризации источников:

1. Идентификация соединений: газохроматографический анализ (GC-MS) отобранных проб воздуха или базы данных выделения строительных материалов (emissions databases).
2. Скорости выделения (emission rates, мг/(м²·ч)) из материалов и оборудования.
3. Расчёт установившихся концентраций без очистки при заданном расходе вентиляционного воздуха.
4. Определение целевых концентраций: нормативы IAQ (ASHRAE 62.1, Приложение A; ВОЗ AQG 2021; OSHA PEL).

### Расчёт времени прорыва (Breakthrough Time)

Упрощённый расчёт при постоянной входной концентрации:

{{< formula display="true" >}}
t_{\text{прор}} = \frac{W_s \cdot \rho_b \cdot V_{\text{слой}}}{Q \cdot C_{\text{вх}}}
{{< /formula >}}

где $W_s$ — ёмкость насыщения (г/г, из изотермных данных), $\rho_b$ — насыпная плотность слоя (кг/м³), $V_{\text{слой}}$ — объём слоя адсорбента (м³), $Q$ — объёмный расход воздуха (м³/ч), $C_{\text{вх}}$ — входная концентрация загрязнителя (г/м³).

**Числовой пример.** Адсорбер с активированным углем (скорлупа кокоса) для удаления толуола в офисе: $W_s = 0{,}35$ г/г (из изотермы Фрейндлиха при 20 °C, ОВ 50 %); $\rho_b = 500$ кг/м³; $V_{\text{слой}} = 0{,}05$ м³; $Q = 3\,600$ м³/ч; $C_{\text{вх}} = 1{,}5 \times 10^{-4}$ г/м³ (типичный офис, ~30 ppb):

{{< formula display="true" >}}
t_{\text{прор}} = \frac{0{,}35 \times 500 \times 0{,}05}{3\,600 \times 1{,}5 \times 10^{-4}} = \frac{8{,}75}{0{,}54} \approx 16\,200\,\text{ч} \approx 1{,}85\,\text{года}
{{< /formula >}}

На практике к расчётному значению применяют коэффициент запаса 1,5–2,0 с учётом пиковых концентраций, температурных колебаний и влажностного конкурентного эффекта: расчётный ресурс ~11 месяцев.

### Время контакта с пустым слоем (EBCT)

Время контакта с пустым слоем (empty bed contact time, EBCT) — ключевой конструктивный параметр адсорбера:

{{< formula display="true" >}}
EBCT = \frac{V_{\text{слой}}}{Q}
{{< /formula >}}

{{< table title="Рекомендуемые значения EBCT по задаче очистки" >}}
| Задача | EBCT, с | Примечание |
|---|---|---|
| Контроль запахов | 0,05–0,10 | Достаточно для соединений серы при ppb-концентрациях |
| Лёгкие ЛОС (< C₆) | 0,10–0,20 | Метанол, этанол, ацетон |
| Тяжёлые ЛОС (≥ C₆) | 0,20–0,50 | Толуол, ксилол, дихлорметан |
| Высокоэффективное удаление | 0,50–1,00 | Критичные IAQ-приложения, чистые комнаты |
{{< /table >}}

### Влияние относительной влажности

Адсорбционная ёмкость углей снижается при высокой влажности из-за конкурентной адсорбции водяного пара:

- ОВ < 50 %: влияние минимально; стандартные расчётные условия.
- ОВ 50–70 %: снижение ёмкости для полярных ЛОС на 20–40 %; учитывать при расчёте EBCT.
- ОВ > 80 %: значительная конкурентная адсорбция воды; предпочтительны гидрофобные цеолиты или предварительное осушение воздуха до ОВ 40–50 % перед адсорбером.

## Мониторинг производительности

### Обнаружение прорыва (Breakthrough Detection)

Непрерывный мониторинг концентраций в потоке после адсорбера:
- фотоионизационный детектор (PID) или суммарный анализатор ЛОС — для оперативного обнаружения прорыва в режиме реального времени;
- газовая хроматография (GC-FID, GC-MS) — для идентификации конкретных соединений и количественного анализа;
- колориметрические трубки (colorimetric tubes) — для полевого экспресс-контроля отдельных соединений.

### Оценка остаточного ресурса адсорбента

{{< formula display="true" >}}
t_{\text{ост}} = \frac{(W_s - W_{\text{тек}}) \cdot m_{\text{адс}}}{\dot{m}_{\text{загр}}}
{{< /formula >}}

где $W_{\text{тек}}$ — текущее насыщение среды (г/г, определяется взвешиванием образца или методом десорбции), $m_{\text{адс}}$ — масса адсорбента (кг), $\dot{m}_{\text{загр}}$ — текущая нагрузка загрязнителями (г/ч). Консервативный коэффициент запаса 1,5–2,0 учитывает неравномерность профиля прорыва и сезонные колебания нагрузки.

## Нормативная база

{{< table title="Ключевые нормативные документы по газофазной фильтрации" >}}
| Документ | Область применения |
|---|---|
| ASHRAE 62.1-2022, Приложение A | Концентрации загрязнителей IAQ; требования к газофазной очистке |
| ASHRAE Guideline 27-2020 | Методология проектирования систем газофазной фильтрации |
| ASHRAE Handbook HVAC Systems, гл. 30 | Industrial Gas Cleaning Equipment |
| ISO 16000-6 | Измерение ЛОС в воздухе помещений |
| EN 15780 | Чистота вентиляционных систем — требования к проектированию |
| OSHA PEL / NIOSH REL | ПДК на рабочем месте для конкретных соединений |
| СП 60.13330.2020 | Требования к ОВК зданий; предельные концентрации загрязнителей |
{{< /table >}}

*Ссылки: ASHRAE Handbook HVAC Systems and Equipment гл. 30 (Industrial Gas Cleaning Equipment), ASHRAE 62.1-2022, ASHRAE Guideline 27-2020, EN 15780, ISO 16000-6, СП 60.13330.2020, OSHA PEL/NIOSH REL.*
