---
title: "Конфигурации теплообменных змеевиков в приточных установках"
aliases: ["Конфигурации теплообменных змеевиков в приточных установках"]
description: "Классификация и расчёт теплообменников для AHU: водяные, DX и паровые змеевики, схемы всасывающей и нагнетательной компоновки вентилятора, геометрические параметры, методика расчёта теплопередачи, противоточная и перекрёстноточная схемы. Нормативы ASHRAE, AHRI 410 и СП 60."
date: "2026-01-04"
lastmod: "2026-04-15"
author: "Evgeniy Gantman"
keywords: ["теплообменник AHU", "охлаждающая катушка", "нагревательная катушка", "DX-змеевик", "лицевая скорость", "NTU", "LMTD", "ASHRAE 90.1", "СП 60.13330", "AHRI 410"]
categories: ["air-conditioning-cooling"]
tags: ["coil-configurations", "heat-exchanger", "cooling-coil", "AHU", "heat-transfer"]
weight: 2
---

Теплообменные змеевики (coils) определяют тепловую производительность приточной установки (AHU) и в совокупности с вентиляторной секцией формируют основные потребители электрической и тепловой энергии системы ОВК. Правильный подбор геометрических параметров, схемы включения теплоносителя и расположения вентилятора относительно теплообменника обеспечивает проектный теплосъём при минимальном гидравлическом сопротивлении, надёжном дренаже конденсата и долговечной безотказной работе на протяжении всего расчётного срока службы.

## Основное уравнение теплопередачи

Тепловой поток через поверхность змеевика определяется уравнением Ньютона–Рихмана:

{{< formula display="true" >}}
Q = U\,A\,\Delta T_{\text{лм}}
{{< /formula >}}

где:
- $Q$ — тепловой поток (Вт)
- $U$ — общий коэффициент теплопередачи (Вт/(м²·К)); для водяных охлаждающих змеевиков типично 20–80 Вт/(м²·К) по наружной оребрённой поверхности
- $A$ — площадь наружной поверхности теплообмена (м²)
- $\Delta T_{\text{лм}}$ — средняя логарифмическая разность температур (К, LMTD)

Средняя логарифмическая разность температур для чисто противоточной (counterflow) схемы:

{{< formula display="true" >}}
\Delta T_{\text{лм}} = \frac{(T_{h,\text{вх}} - T_{c,\text{вых}}) - (T_{h,\text{вых}} - T_{c,\text{вх}})}{\ln\!\left(\dfrac{T_{h,\text{вх}} - T_{c,\text{вых}}}{T_{h,\text{вых}} - T_{c,\text{вх}}}\right)}
{{< /formula >}}

Для перекрёстноточной (crossflow) схемы вводится поправочный коэффициент $F$ (0,85–0,98 в зависимости от числа ходов и соотношения теплоёмкостных потоков):

{{< formula display="true" >}}
Q = U\,A\,F\,\Delta T_{\text{лм,CF}}
{{< /formula >}}

## Компоновка вентилятора относительно теплообменников

### Нагнетательная схема (Blow Through)

Вентилятор расположен перед теплообменными секциями и нагнетает воздух через них.

**Преимущества:**
- равномерный профиль скорости на лицевой поверхности змеевиков за счёт длины прямолинейного участка;
- компактность установки малой и средней производительности (0,5–5 м³/с);
- простота доступа к вентилятору для обслуживания без демонтажа катушек.

**Недостатки:**
- тепловыделение вентилятора нагревает воздух на 1–3 К перед поступлением на охлаждающую катушку — требуется пересчёт расчётной холодопроизводительности;
- при конденсации влаги на катушке капельный унос более вероятен в режиме нагнетания из-за высокой кинетической энергии потока.

### Всасывающая схема (Draw Through)

Воздух проходит через теплообменные секции и только затем поступает на вентилятор.

**Преимущества:**
- отсутствует паразитный нагрев воздуха перед катушкой — наилучший контроль точки росы и влагосодержания подаваемого воздуха;
- предпочтительна для крупных установок производительностью > 5 м³/с;
- глушитель выхлопа размещается на напорном конце — более эффективное шумоглушение.

**Недостатки:**
- вентилятор работает в зоне разрежения; корпус AHU должен иметь усиленную конструкцию для предотвращения подсосов через стыки панелей;
- все составляющие аэродинамического сопротивления приходятся на вентилятор целиком.

## Типы теплообменных змеевиков

{{< table title="Типы теплообменных змеевиков: параметры и область применения" >}}
| Тип | Теплоноситель | Диапазон мощности | Точность регулирования | Применение |
|---|---|---|---|---|
| Водяной охлаждающий (chilled water coil) | Холодная вода 6–12 °C | 5–5 000 кВт | ± 0,5 °C | Центральные чиллерные системы |
| Водяной нагревательный (heating coil) | Горячая вода 50–90 °C | 3–1 000 кВт | ± 1,0 °C | Системы теплоснабжения, предварительный нагрев |
| Паровой (steam coil) | Насыщенный пар 0,1–0,5 МПа | 10–500 кВт | ± 2,0 °C | Быстрый нагрев, увлажнение паром |
| DX-катушка (direct expansion coil) | Хладагент R-410A, R-32, R-134a | 2–200 кВт | ± 1,0 °C | Моноблочные и VRF-системы |
| Электрический нагреватель | 220 / 380 В (резистивный) | 1–75 кВт | ± 0,1 °C | Вспомогательный догрев, зоны малой мощности |
{{< /table >}}

### Особенности DX-катушек (Direct Expansion Coils)

DX-катушка работает в режиме испарителя парокомпрессионного цикла: хладагент кипит внутри медных труб при давлении насыщения, поглощая теплоту от воздушного потока через алюминиевые рёбра. Температура испарения при расчётных условиях — 2–8 °C для систем комфортного охлаждения.

Инженерные особенности проектирования:
- **Перегрев пара на выходе** (superheat): 5–10 К для защиты компрессора от влажного хода; управляется терморегулирующим вентилем (TXV) или электронным расширительным вентилем (EEV).
- **Распределитель хладагента** (refrigerant distributor) на входе в катушку обеспечивает равномерное питание всех параллельных контуров трубок.
- **Нескольких контуров** для крупных катушек (> 30 кВт); ступенчатое или плавное регулирование производительностью через цикловое включение контуров или изменение хода EEV.
- **Поддон конденсата** с уклоном не менее 5 мм/м в сторону дренажного патрубка; при всасывающей схеме — сифон глубиной 1,5× максимального статического разрежения в секции (мм вод. ст.).

## Геометрические параметры змеевиков

### Лицевая скорость воздуха

{{< formula display="true" >}}
v_f = \frac{\dot{V}}{A_{\text{лиц}}}
{{< /formula >}}

где $A_{\text{лиц}}$ — лицевая площадь змеевика (м²), $\dot{V}$ — объёмный расход воздуха через катушку (м³/с).

{{< table title="Рекомендуемые лицевые скорости воздуха по типу змеевика" >}}
| Тип змеевика | Оптимальная скорость | Максимальная скорость | Примечание |
|---|---|---|---|
| Охлаждающий (чиллерная вода) | 2,0–2,5 м/с | 3,0 м/с | При > 2,5 м/с необходим каплеуловитель |
| Нагревательный | 2,5–3,5 м/с | 4,0 м/с | Ограничение по уносу отсутствует |
| DX-охлаждающий | 2,0–2,5 м/с | 2,8 м/с | Равномерность испарения по ширине |
| Бытовые кондиционеры (внутренний блок) | 1,5–2,0 м/с | 2,5 м/с | Тихий режим работы |
{{< /table >}}

### Число рядов и плотность рёбер

Число рядов трубок по глубине (обычно 2–10) определяет глубину теплопередачи: каждый дополнительный ряд увеличивает тепловую мощность, но с убывающей отдачей — при одновременном нарастании гидравлического сопротивления.

Плотность оребрения (fin density) измеряется в рёбрах на дюйм (fins per inch, FPI):

{{< table title="Плотность оребрения и область применения" >}}
| Плотность | FPI | Рёбер/м | Применение |
|---|---|---|---|
| Малая | 3–4 | 118–157 | Влажный или загрязнённый воздух; кухни, рестораны; промышленная вентиляция |
| Стандартная | 6–8 | 236–315 | Обычные коммерческие системы; жилые здания |
| Высокая | 10–12 | 394–472 | Чистый воздух; максимальная тепловая мощность при ограниченном габарите |
{{< /table >}}

Уменьшение шага рёбер повышает произведение $U \cdot A$ при уменьшении габаритов катушки, но снижает устойчивость к загрязнению и затрудняет механическую очистку.

### Эффективность по методу NTU-ε

Число единиц переноса (number of transfer units, NTU) — безразмерная мера тепловой нагрузки на змеевик:

{{< formula display="true" >}}
NTU = \frac{U\,A}{C_{\text{min}}}
{{< /formula >}}

где $C_{\text{min}} = \min\!\left(\dot{m}_{\text{воз}}\,c_{p,\text{воз}},\; \dot{m}_{\text{жидк}}\,c_{p,\text{жидк}}\right)$ — минимальная теплоёмкостная скорость (Вт/К).

Эффективность змеевика для противоточной схемы:

{{< formula display="true" >}}
\varepsilon = \frac{1 - \exp\!\left[-NTU\!\left(1 - C_{\text{min}}/C_{\text{max}}\right)\right]}{1 - (C_{\text{min}}/C_{\text{max}})\,\exp\!\left[-NTU\!\left(1 - C_{\text{min}}/C_{\text{max}}\right)\right]}
{{< /formula >}}

Для конденсации пара или кипения хладагента ($C_{\text{max}} \to \infty$, $C_{\text{min}}/C_{\text{max}} \to 0$):

{{< formula display="true" >}}
\varepsilon = 1 - e^{-NTU}
{{< /formula >}}

## Методика расчёта охлаждающего змеевика

**Шаг 1. Определение требуемого теплового потока** по явной составляющей:

{{< formula display="true" >}}
Q_s = \dot{m}_{\text{воз}}\,c_{p,\text{воз}}\,\Delta T_{\text{воз}}
{{< /formula >}}

**Числовой пример.** $\dot{m}_{\text{воз}} = 8{,}5$ кг/с ($\dot{V} = 7{,}08$ м³/с), $\Delta T_{\text{воз}} = 11$ К (с 24 °C до 13 °C):

{{< formula display="true" >}}
Q_s = 8{,}5 \times 1{,}006 \times 11 = 94\,\text{кВт}
{{< /formula >}}

**Шаг 2. Расчёт LMTD для противоточной схемы.** Холодная вода: вход 12 °C, выход 7 °C. Воздух: вход 24 °C, выход 13 °C.

{{< formula display="true" >}}
\Delta T_{\text{лм}} = \frac{(24-7)-(13-12)}{\ln\!\left(\dfrac{24-7}{13-12}\right)} = \frac{17-1}{\ln 17} = \frac{16}{2{,}833} = 5{,}65\,\text{К}
{{< /formula >}}

**Шаг 3. Определение требуемой площади поверхности** при $U = 45$ Вт/(м²·К):

{{< formula display="true" >}}
A = \frac{Q_s}{U\,\Delta T_{\text{лм}}} = \frac{94\,000}{45 \times 5{,}65} = 370\,\text{м}^2
{{< /formula >}}

**Шаг 4. Определение геометрии катушки.** При лицевой скорости $v_f = 2{,}2$ м/с и расходе $\dot{V} = 7{,}08$ м³/с:

{{< formula display="true" >}}
A_{\text{лиц}} = \frac{\dot{V}}{v_f} = \frac{7{,}08}{2{,}2} = 3{,}22\,\text{м}^2
{{< /formula >}}

При типоразмере 1 800 × 1 800 мм ($A_{\text{лиц}} = 3{,}24$ м²), плотности рёбер 8 FPI (315 рёбер/м) и 6-рядной катушке достигается внешняя площадь около 370 м² при глубине ~250 мм. Это типичный результат для офисного здания средней площади.

**Шаг 5. Проверка гидравлического сопротивления:**
- Сторона воздуха: 50–120 Па для охлаждающей катушки 6 рядов, 8 FPI при 2,2 м/с.
- Сторона воды: 100–300 кПа при скорости воды в трубках 0,5–1,5 м/с.

## Схемы включения теплоносителя

**Противоток (counterflow):** теплоноситель и воздух движутся в противоположных направлениях. Максимальная LMTD обеспечивает наибольшую эффективность при минимальной площади поверхности. Применяется в установках мощностью > 20 кВт и является предпочтительной схемой для всех новых проектов.

**Перекрёстный поток (crossflow):** воздух и теплоноситель перекрещиваются. Широко распространён в компактных установках и многорядных катушках; эффективность на 5–15 % ниже при тех же NTU по сравнению с противотоком. Для учёта применяют поправочный коэффициент $F$ по номограммам ASHRAE или TEMA.

**Многопроходная схема (multi-pass):** несколько U-образных ходов теплоносителя увеличивают скорость в трубках и повышают коэффициент теплоотдачи со стороны воды. Применяется в установках большой производительности при ограниченном перепаде давления на теплоноситель.

## Практические рекомендации

1. **Лицевая скорость 2,0–2,5 м/с** — оптимальный компромисс между тепловым эффектом (площадь катушки) и риском капельного уноса. При скорости > 2,5 м/с устанавливается стандартный каплеуловитель (mist eliminator) за катушкой.

2. **Плотность рёбер 6–8 FPI** для стандартного офисного применения; 4–5 FPI при высокой запылённости воздуха или жировых аэрозолях (рестораны, кулинарные производства).

3. **Противоточная схема** обязательна при мощности > 50 кВт; при перекрёстном потоке вводите поправочный коэффициент $F$ по номограммам ASHRAE Handbook (гл. 22, рис. 2–4).

4. **Дренаж конденсата:** уклон поддона не менее 5–10 мм/м в сторону дренажного патрубка; при всасывающей схеме глубина сифона (мм вод. ст.) должна быть не менее 1,5-кратной максимальной величины разрежения в секции.

5. **Шаг трубок:** медные трубки диаметром 19–25 мм в шахматном расположении, алюминиевые рёбра толщиной 0,10–0,15 мм. Гидрофильное покрытие рёбер снижает краевое натяжение конденсата и уменьшает риск уноса.

6. **Регулирующий клапан охлаждающей воды:** трёхходовой или двухходовой с равнопроцентной расходной характеристикой (equal-percentage) обеспечивает близкую к линейной зависимость тепловой мощности от хода штока.

7. **Запас мощности:** при проектировании закладывать 115–120 % расчётной нагрузки на катушку с учётом деградации теплообмена при загрязнении и возможного роста нагрузки в процессе эксплуатации.

## Нормативные документы

- **ASHRAE Handbook HVAC Systems and Equipment, гл. 22** — расчёт и подбор теплообменников для систем ОВК.
- **ASHRAE 90.1-2022** — требования к КПД систем и компонентов ОВК; ограничения на минимальные коэффициенты эффективности.
- **AHRI 410-2001** — стандарт испытаний охлаждающих и нагревательных катушек для центральных систем; условия и методика сертификации.
- **ISO 5151 / EN 14511** — испытания производительности кондиционеров и тепловых насосов; применяется к DX-катушкам в составе систем.
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха; параметры теплоносителей и нормативные требования.
- **ГОСТ 30494-2011** — нормы параметров микроклимата в помещениях жилых и общественных зданий; задаёт граничные условия для расчёта теплопередачи катушек.
