---
title: "Компоненты абсорбционных холодильных машин"
aliases: ["Компоненты абсорбционных холодильных машин"]
description: "Конструкция, материалы и рабочие параметры ключевых компонентов АХМ LiBr–H₂O: насосы раствора, теплообменники SHX, испарители, абсорберы, генераторы, конденсаторы, системы очистки и защиты от кристаллизации согласно ASHRAE 15, ISO 16581 и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["компоненты АХМ", "насос раствора LiBr", "теплообменник раствора SHX", "испаритель АХМ", "абсорбер LiBr", "генератор АХМ", "кристаллизация LiBr", "система очистки", "ингибиторы коррозии", "ASHRAE 15", "ISO 16581"]
categories: ["Кондиционирование воздуха и охлаждение"]
tags: ["абсорбция", "LiBr", "компоненты", "насосы", "теплообменники", "кристаллизация", "коррозия", "ASHRAE 15"]
weight: 4
---

Абсорбционные холодильные машины (АХМ) системы LiBr–H₂O работают в условиях глубокого вакуума (0,6–3,5 кПа), высоких температур в генераторе (80–120 °C) и агрессивных химических сред. Надёжность и эффективность системы полностью определяются точным выполнением функций каждого специализированного компонента. Настоящая статья описывает конструкцию, материалы и рабочие параметры ключевых узлов АХМ в соответствии с ASHRAE 15, ISO 16581 и СП 60.13330.2020.

## Принцип цикла и взаимодействие компонентов

Цикл АХМ реализуется в четырёх основных процессах. Чистая вода (хладагент) испаряется в вакуумном испарителе, поглощая теплоту охлаждения:

{{< formula display="true" >}}
$$Q_0 = \dot{m}_{\text{хлад}} \cdot r$$
{{< /formula >}}

где $\dot{m}_{\text{хлад}}$ — расход воды-хладагента, кг/с; $r \approx 2450$ кДж/кг — удельная теплота испарения при 5 °C.

Образовавшийся пар поглощается крепким раствором LiBr в абсорбере, выделяя теплоту абсорбции ~1700 кДж/кг. Разбавленный раствор насосом подаётся в генератор, где при нагреве паром (150–180 °C) или горячей водой (80–120 °C) происходит десорбция пара хладагента. Пар конденсируется и возвращается в цикл через дроссельный клапан.

COP одноступенчатых АХМ: 0,65–0,80; двухступенчатых: 1,0–1,2.

## Насосы раствора

### Конструкция и принцип работы

Насос раствора обеспечивает циркуляцию концентрированного LiBr от абсорбера к генератору, поддерживая движущую разность концентраций цикла. Расчётные расходы: 15–150 л/мин при мощности установки 350–3500 кВт.

Применяются герметичные центробежные насосы с магнитной муфтой (magnetic drive), исключающие традиционные сальники вала. Это предотвращает два критических дефекта: утечку раствора LiBr и инфильтрацию воздуха, нарушающую вакуум.

### Материалы

Корпус и рабочее колесо: аустенитная нержавеющая сталь AISI 316L или сплав Hastelloy C-276 для максимальной коррозионной стойкости. Рабочее давление: 150–350 кПа (абс.), создаваемый напор: 30–80 м вод. ст.

{{< table title="Параметры насосов раствора по размеру АХМ" >}}
| Мощность АХМ | Расход раствора, л/мин | Мощность двигателя, кВт | Давление, кПа |
|-------------|----------------------|------------------------|---------------|
| 350 кВт | 10–15 | 0,75–1,5 | 150–200 |
| 1000 кВт | 25–40 | 2,2–4,0 | 200–250 |
| 3500 кВт | 80–120 | 7,5–15 | 250–350 |
{{< /table >}}

## Теплообменник раствора (SHX, solution heat exchanger)

Регенеративный SHX передаёт тепло от горячего концентрированного раствора, выходящего из генератора (90–110 °C), холодному разбавленному раствору из абсорбера (30–40 °C). Внутренняя рекуперация улучшает COP на 15–25 %, снижая тепловую нагрузку на генератор.

Эффективность теплообмена:

{{< formula display="true" >}}
$$\varepsilon = \frac{T_{\text{кр,вх}} - T_{\text{кр,вых}}}{T_{\text{кр,вх}} - T_{\text{сл,вх}}} = 0{,}65\text{–}0{,}80$$
{{< /formula >}}

Конструкция: пластинчато-рамный (BPHE, brazed plate heat exchanger) или кожухотрубный. BPHE обеспечивает плотность поверхности 400–800 м²/м³, компактность и высокий коэффициент теплопередачи, но требует периодической механической очистки. Материалы: медь, нержавеющая сталь или титан в зависимости от концентрации ингибиторов.

## Испаритель и циркуляционный насос

Вакуумный теплообменник, в котором холодная вода охлаждается за счёт испарения дистиллированной воды при давлении 0,6–1,0 кПа (≈ 5–7 °C насыщения).

**Затопленный испаритель (flooded evaporator):** циркуляционный насос обеспечивает постоянное орошение трубного пучка жидким хладагентом. Коэффициент теплопередачи $\alpha = 3000$–5000 Вт/(м²·К). Расход циркуляционного насоса: 2–8 м³/ч, мощность 1,5–5 кВт. Применяется при мощности > 1000 кВт и требованиях к точности температуры ±1 °C.

**Распылительный испаритель (spray evaporator):** форсунки распределяют хладагент по верхним трубам, он стекает вниз под действием гравитации. $\alpha \approx 1500$–2500 Вт/(м²·К). Конструкция проще, применяется при мощности < 1000 кВт.

Материал труб: медь (CDA 101, 99,9 % Cu), толщина стенки 0,8–1,2 мм. Воздухопроницаемость испарителя не должна превышать 1 см³/ч — даже небольшая утечка воздуха катастрофически снижает производительность.

## Абсорбер

Вакуумный теплообменник, в котором пар хладагента из испарителя поглощается разбавленным раствором LiBr. Процесс абсорбции сильно экзотермичен: 1600–1900 кДж на 1 кг поглощённого пара. Теплота отводится охлаждающей водой 25–35 °C.

### Форсунки абсорбера (nozzles)

Равномерное орошение трубного пучка разбавленным раствором обеспечивает максимальную площадь контакта пара с жидкостью. Параметры: диаметр отверстия 1,5–3,5 мм, количество форсунок 4–12, перепад давления через форсунку 30–80 кПа. Материал: нержавеющая сталь или керамика. Частичное засорение форсунок снижает производительность на 10–20 % из-за неравномерного смачивания.

### Материалы труб

Медь (Cu) или сплав CuNi 90/10, толщина стенки 0,8–1,0 мм. Ускоренная коррозия возникает при концентрации LiBr > 65 %, температуре > 50 °C или дефиците ингибиторов.

## Генератор

Теплообменник, в котором концентрированный раствор LiBr нагревается до кипения, и из него отделяется пар хладагента. Тепловые нагрузки: поток тепла через стенку трубы 30–80 кВт/м². Форсунки генератора (диаметр 1,0–2,0 мм) равномерно орошают нагреваемые трубы; условия жёстче, чем в абсорбере, из-за высокой температуры и риска накипи.

Материалы труб генератора:
- **Нержавеющая сталь AISI 316L** — хорошая коррозионная стойкость, стандарт для современных установок;
- **CuNi 70/30** — превосходная стойкость, выше стоимость;
- **Углеродистая сталь ASTM A179** — только при наличии эффективной защиты ингибиторами (молибдат лития 0,2–0,5 %).

Толщина стенки: 1,0–1,5 мм. Многие генераторы выполняются двух- или трёхпакетными для улучшения эффективности десорбции.

## Конденсатор

Конденсирует пар хладагента, выходящий из генератора, при давлении 2–4 кПа и температуре насыщения ~7–10 °C. Охлаждающая вода 25–35 °C, расход 20–100 м³/ч. Коэффициент теплопередачи при конденсации: $\alpha = 4000$–8000 Вт/(м²·К).

Конструкция — кожухотрубный теплообменник: охлаждающая вода — в трубах; пар хладагента конденсируется в межтрубном пространстве при вакууме. Конденсат собирается в ресивере, подаётся через дроссель в испаритель. Материал труб: медь или латунь, 0,8–1,0 мм.

## Система очистки от неконденсируемых газов (purge system)

В ходе эксплуатации в АХМ накапливаются неконденсируемые газы:
- воздух через микроутечки уплотнений и фланцев;
- водород — продукт коррозии стальных поверхностей в щелочной среде LiBr.

Накопление даже 1–2 % неконденсируемых газов по объёму повышает давление в конденсаторе на 0,2–0,4 кПа и снижает производительность на 3–5 %, ускоряя деградацию системы.

Система очистки включает камеру охлаждения (purge condenser), где газы охлаждаются до 5–10 °C: пар конденсируется и возвращается в цикл, газы сбрасываются. Эффективность извлечения пара хладагента: 95–99 %. Частота циклов очистки в нормальном режиме: 1–4 раза в час. Превышение 4 циклов/ч — признак утечки воздуха, требующей поиска и устранения.

## Защита от кристаллизации LiBr

Кристаллизация LiBr возникает при превышении предельной концентрации насыщения для данной температуры:

{{< table title="Предельные концентрации LiBr по температуре" >}}
| Температура раствора | Макс. концентрация LiBr |
|---------------------|------------------------|
| 0 °C | ~45 % |
| 20 °C | ~58 % |
| 50 °C | ~65 % |
{{< /table >}}

Профилактические меры:

1. **Система разбавления** — автоматическая добавка дистиллированной воды при снижении концентрации < 45 %;
2. **Электрические обогреватели** — поддержание температуры раствора > 10 °C при остановке;
3. **Алгоритмы блокировки** — запрет запуска генератора при низкой температуре абсорбера и ограничение максимальной концентрации;
4. **Датчики концентрации** — рефрактометры или кондуктометры для непрерывного контроля состояния раствора.

Безопасный рабочий диапазон: концентрация 48–65 % LiBr, температура абсорбера 5–45 °C.

## Ингибиторы коррозии и химия раствора

Раствор LiBr в чистом виде агрессивен к стали и меди.

{{< table title="Ингибиторы коррозии для систем LiBr–H₂O" >}}
| Ингибитор | Концентрация | Примечания | Статус |
|-----------|-------------|------------|--------|
| Хромат натрия/калия | 0,3–0,8 % | Высокоэффективен, токсичен | Запрещён в ЕС |
| Молибдат лития | 0,1–0,4 % | Экологичен, хорошая защита | Рекомендуется |
| Органические карбоксилаты | 0,05–0,3 % | Новое поколение, зелёная химия | В развитии |
{{< /table >}}

По ASHRAE 15-2019: раствор LiBr должен содержать ингибитор коррозии адекватной концентрации, биоцид (при необходимости) и буферный агент pH (обычно борная кислота, pH 8–9).

**Ежегодный анализ раствора:** концентрация LiBr (±0,5 % по массе); уровень ингибитора (атомно-абсорбционная спектрометрия); содержание Fe, Cu, Cr (признаки коррозии); pH (оптимум 8–9). Замена раствора: каждые 5–10 лет или при деградации ингибитора > 20 %.

## Система управления и интерлоки безопасности

Современные АХМ оснащены PLC-контроллером с датчиками:
- температуры Pt100 на всех входах/выходах теплообменников (диапазон −10 … +120 °C);
- давления (0–600 кПа) во всех основных камерах;
- концентрации (рефрактометры или кондуктометры);
- расходомеры на циркуляционных контурах.

Программные интерлоки: отключение при давлении в генераторе > 450 кПа; температуре раствора > 120 °C; давлении в конденсаторе > 5 кПа (избыток неконденсируемых); отсутствии потока насоса раствора.

## Программа технического обслуживания

{{< table title="График обслуживания АХМ" >}}
| Периодичность | Операция |
|--------------|----------|
| Еженедельно | Осмотр, контроль давлений и температур |
| Ежемесячно | Проверка насосов, вибрации, уровней шума |
| Ежегодно | Анализ раствора, чистка фильтров, осмотр форсунок |
| Раз в 3 года | Механическая чистка пучков труб |
| Раз в 5 лет | Замена уплотнений насосов, проверка герметичности |
| Раз в 10 лет | Полная замена раствора |
{{< /table >}}

## Нормативная база

- **ASHRAE 15-2019** — безопасность холодильных систем: герметичность, материалы, температурные пределы;
- **ISO 16581:2014** — холодильные системы на негорючих хладагентах;
- **EN 378** — безопасность и экологические требования к холодильным установкам;
- **ГОСТ Р 30494** — параметры микроклимата помещений;
- **СП 60.13330.2020** — проектирование систем холодоснабжения.
