---
title: "Системы управления холодильными машинами"
aliases: ["Системы управления холодильными машинами"]
description: "Комплексный анализ стратегий управления чиллерами: сброс температуры охлаждённой воды (chilled water reset), ограничение спроса (demand limiting), ступенчатое включение, защита от замерзания, оптимальный пуск-останов и алгоритмы прогнозирующего управления (predictive control) для максимизации эффективности."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - "управление чиллером"
  - "chilled water reset"
  - "demand limiting"
  - "IPLV"
  - "BACnet"
  - "predictive control"
  - "антизамерзание"
  - "последовательность включения чиллеров"
categories:
  - "Охлаждение и кондиционирование"
tags:
  - "чиллер"
  - "управление"
  - "автоматизация"
  - "ASHRAE"
weight: 4
---

Системы управления холодильными машинами координируют сложное взаимодействие между модуляцией производительности, защитными блокировками, оптимизацией эффективности и работой всей холодильной установки (chiller plant). Современные микропроцессорные контроллеры реализуют алгоритмы управления давлением хладагента, температурой воды, последовательностью включения оборудования и потреблением электроэнергии, обеспечивая при этом соблюдение предельных значений безопасности. Продвинутые стратегии управления динамически корректируют рабочие параметры в ответ на изменения нагрузки, условия окружающей среды и требования энергоснабжающей организации, обеспечивая значительную экономию энергии сверх базовой поддержки уставки.

## Сброс температуры охлаждённой воды (Chilled Water Reset)

Подъём уставки температуры подачи охлаждённой воды (CHWS — chilled water supply) при снижении нагрузки уменьшает температурный перепад компрессора и повышает КПД. Типовые алгоритмы reset коррелируют уставку с температурой наружного воздуха, температурой обратной охлаждённой воды или показателем тепловой нагрузки здания. Диапазон сброса, как правило, охватывает 6–9 °C при изменении наружной температуры от 13 до 35 °C. Каждый подъём уставки на 0,6 °C снижает потребляемую мощность чиллера приблизительно на 1,5–2,5 %.

При реализации сброса необходимо гарантировать:
- достаточную осушку воздуха во всём диапазоне уставок;
- пропускную способность терминального оборудования (фанкойлов, VAV-боксов) при повышенной температуре воды;
- корректную работу балансировочных клапанов и насосов переменного расхода.

## Сброс температуры охлаждающей воды (Condenser Water Reset)

Управление температурой охлаждающей воды оптимизирует давление конденсации при различных условиях окружающей среды. В системах с водяным охлаждением уставка выхода из градирни сбрасывается в зависимости от температуры влажного термометра наружного воздуха (wet-bulb temperature), поддерживая минимальное давление конденсации для циркуляции масла при одновременной максимизации КПД. Чиллеры с воздушным охлаждением модулируют частоту вентиляторов конденсатора.

Оптимальный reset балансирует выигрыш в эффективности чиллера против роста мощности вентиляторов градирни и насосов. Консервативный подход: поддерживать минимум 18–21 °C охлаждающей воды на входе в конденсатор, предотвращая чрезмерную миграцию хладагента и нарушение смазки компрессора.

## Ограничение мощности по спросу (Demand Limiting)

Контроллеры отслеживают мгновенное электропотребление и ограничивают производительность чиллера при приближении к пиковым значениям мощности — для снижения тарифных платежей за мощность или соблюдения ограничений электрических вводов. Типовые стратегии включают:

- задержку ступенчатого включения дополнительных компрессоров;
- временную разгрузку производительности;
- интеграцию с системами аккумулирования холода (ice storage, chilled water storage) для смещения производства холода на ночные часы с низким тарифом.

Сложные алгоритмы предсказывают траекторию нагрузки на основе исторических профилей и превентивно управляют производительностью.

## Ограничение нагрузки компрессора (Capacity Limiting)

Алгоритмы ограничения нагрузки предотвращают выход параметров за безопасные границы при нештатных условиях. Контроллер отслеживает temperatures приближения, давления хладагента и токи двигателей, заблаговременно снижая производительность при подходе к предельным значениям. Это позволяет сохранить работу в режиме частичной производительности вместо полного отключения, обеспечивая частичное холодоснабжение при форс-мажорных обстоятельствах.

В центробежных машинах защита от помпажа (surge protection) также реализуется через ограничение нагрузки: при приближении к линии помпажа контроллер уменьшает производительность или открывает клапан горячего газа (hot gas bypass).

## Защита испарителя от замерзания

Многоуровневая защита от замерзания воды в испарителе включает:

1. Отсечку по низкой температуре выходящей охлаждённой воды (обычно 0–1 °C);
2. Датчики низкого давления хладагента на стороне всасывания;
3. Контроль расхода охлаждённой воды через испаритель (реле потока или расходомер);
4. Некоторые системы используют датчики толщины льда или оптические детекторы образования льда.

Цикл откачки (pump-down cycle) выводит жидкий хладагент из испарителя при длительном останове, предотвращая миграцию хладагента и образование льда при следующем пуске.

## Стратегии зимней защиты

Комплексная зимняя защита охватывает:

- проверку минимального расхода воды через испаритель перед пуском;
- защитные трёхходовые клапаны при условиях очень малой нагрузки;
- тепловые кабели на открытых участках трубопроводов;
- ввод гликоля в качестве аварийной меры защиты;
- периодическую циркуляцию воды или дренаж уязвимых секций при длительном зимнем простое.

Логика управления блокирует пуск чиллера до подтверждения минимального расхода и проверки концентрации антифриза в системах с гликолем согласно требованиям СП 60.13330.2020.

## Блокировка при низкой температуре наружного воздуха

Чиллеры с воздушным охлаждением, как правило, блокируются при наружной температуре ниже 2–7 °C (если не оснащены управлением давлением конденсации — head pressure control). Системы с водяным охлаждением блокируются при падении температуры охлаждающей воды ниже минимально допустимого значения (обычно 13–18 °C). Работа при низких температурах наружного воздуха требует специального управления:

- клапаны регулирования давления конденсации;
- частичное затопление конденсатора (flooding) хладагентом;
- байпас горячего газа для поддержания минимального давления нагнетания при достаточной смазке компрессора.

## Управление ступенчатым включением (Staging)

Алгоритмы ступенчатого включения согласуют суммарную производительность установки с требуемой нагрузкой путём последовательного пуска и останова компрессоров или машин. Критерии включения/отключения основаны на:

- текущем показателе нагрузки здания;
- кривых эффективности оборудования при частичной нагрузке;
- рабочих часах и состоянии оборудования;
- требованиях резервирования.

Оптимальные алгоритмы минимизируют количество переключений, избегая одновременно излишних задержек, ведущих к перегреву здания.

## Ротация ведущего/ведомого (Lead-Lag Rotation)

Ротация «ведущий–ведомый» равномерно распределяет моточасы между несколькими чиллерами, продлевая ресурс оборудования и предотвращая неравномерный износ. Назначенный ведущий чиллер (lead) обслуживает основную нагрузку до своего предела производительности, после чего поочерёдно включаются ведомые (lag) машины. Периоды ротации варьируются от суточных до еженедельных. Интеллектуальные алгоритмы учитывают моточасы, количество пусков и статус технического обслуживания при выборе ведущего оборудования. Функция ручного переопределения позволяет назначать ведущую машину вручную во время сервисных работ.

## Балансировка нагрузки между чиллерами

Алгоритмы балансировки нагрузки распределяют производство холода между работающими чиллерами для минимизации суммарного потребления электроэнергии установки:

- **Равномерная загрузка** — все чиллеры работают при одинаковом процентном уровне производительности; подходит для машин с идентичными кривыми эффективности;
- **Неравномерная загрузка** — более эффективные машины нагружаются в первую очередь;
- **Оптимизация по минимуму суммарного кВт** — задача квадратичного или нелинейного программирования, решаемая в реальном времени при изменении условий.

## Оптимальный пуск и останов (Optimal Start/Stop)

Алгоритм оптимального пуска вычисляет наиболее позднее допустимое время включения чиллера для достижения требуемой температуры к моменту заселения здания. Контроллер обучается характеристикам тепловой инерции здания и производительности оборудования через повторяющиеся циклы. В расчёте учитываются:

- температура наружного воздуха и текущая температура помещений;
- исторические данные о скорости охлаждения;
- уставка и допустимое отклонение.

Оптимальный останов симметрично определяет наиболее раннее возможное время отключения при сохранении допустимой температуры в незанятый период. Суммарная экономия может составлять 30–60 минут суточного времени работы, что даёт 5–10 % экономии энергии.

## Прогнозирующее управление (Predictive Control / MPC)

Прогнозирующее управление (Model Predictive Control, MPC) предвидит будущие потребности в холоде на основе:
- прогнозов погоды;
- графиков заселения здания;
- исторических профилей нагрузки;
- тепловых моделей здания.

Алгоритмы заблаговременно корректируют производительность, выполняют ступенчатое включение оборудования и изменяют графики сброса температуры до наступления предполагаемого изменения нагрузки. Подходы на основе машинного обучения уточняют модели с течением времени. MPC особенно эффективно при распределении аккумулированного холода и участии в программах управления спросом (demand response).

## Системы блокировок безопасности

Блокировки защищают оборудование при выходе параметров за допустимые границы. Многоуровневая защита реализует три уровня реакции в зависимости от серьёзности отклонения:

1. **Предупреждение** — запись в журнал, уведомление оператора;
2. **Снижение производительности** — алгоритм ограничения нагрузки;
3. **Полное отключение** — аварийная остановка с блокировкой перезапуска.

Критические параметры защиты:
- минимальный расход охлаждённой воды;
- максимальное давление нагнетания (high discharge pressure);
- минимальное давление всасывания (low suction pressure);
- максимальная температура нагнетания (high discharge temperature);
- минимальное давление масла (low oil pressure);
- перегрузка двигателя (motor overload).

Ручной сброс блокировки при серьёзных авариях гарантирует проверку техника перед перезапуском. Подробное протоколирование событий упрощает диагностику и позволяет выявить повторяющиеся проблемы.

## Интеграция с системой автоматизации здания (BAS)

Протоколы BACnet IP/MSTP, Modbus RTU/TCP, LonWorks и проприетарные протоколы (Carrier i-Vu, Johnson Controls Metasys и др.) обеспечивают интеграцию чиллеров с системами автоматизации зданий (BAS — Building Automation System). Централизованные платформы выполняют:

- мониторинг статуса и параметров чиллера;
- корректировку уставок в соответствии с логикой уровня установки;
- планирование режимов работы;
- сбор данных о производительности и генерацию тревог;
- интеграцию с системами управления энергией (EMS — Energy Management System) для отчётности и бенчмаркинга.

Оптимизация на уровне всей холодильной установки учитывает чиллеры, насосы, градирни и распределительную сеть одновременно, что недостижимо при управлении каждым элементом по отдельности.

## Алгоритмы последовательности включения чиллеров на уровне установки

Стратегии последовательности включения (plant sequencing) определяют, какие чиллеры и в каком порядке вводить в работу. Основные подходы:

- **Включать наименьший чиллер первым** — максимизирует работу малых машин при частичной нагрузке;
- **Включать наиболее эффективный первым** — приоритет высокоэффективному оборудованию;
- **Оптимизация по суммарному кВт** — выбор комбинации машин с минимальным суммарным энергопотреблением.

Алгоритм учитывает: задержки пуска (start inhibit), доступность оборудования по статусу обслуживания, требования резервирования (N+1).

## Мониторинг производительности и диагностика

Непрерывный мониторинг производительности сравнивает фактические показатели с ожидаемыми на основе данных производителя или исторических базовых линий. Ключевые метрики:

- кВт/кВт при нормализованных условиях;
- approach-температуры испарителя и конденсатора;
- расходы воды через испаритель и конденсатор;
- использование производительности (% от номинала).

Автоматическое обнаружение неисправностей (FDD — Fault Detection and Diagnostics) идентифицирует деградацию производительности вследствие загрязнения, нарушений заряда хладагента, механических дефектов или неисправностей системы управления.

## Адаптивное управление

Адаптивные алгоритмы корректируют параметры управления на основе наблюдаемой реакции системы. Самонастраивающиеся ПИД-регуляторы (PID) автоматически подстраивают коэффициенты усиления $K_p$, $K_i$, $K_d$ для достижения оптимального управления без ручной настройки. Адаптивные пороги ступенчатого включения учитывают фактические кривые эффективности оборудования вместо фиксированных уставок. Алгоритмы машинного обучения непрерывно уточняют прогностические модели, улучшая точность и эффективность оптимизации. Адаптивные возможности особенно ценны по мере старения системы и изменения условий эксплуатации.

---

Эффективное управление холодильной установкой требует интеграции локальных алгоритмов управления каждым чиллером с оптимизацией на уровне всей установки. Правильно настроенная система управления способна обеспечить экономию энергии 10–30 % сверх базового управления по уставке — за счёт сброса температуры, оптимальной последовательности включения и прогнозирующих алгоритмов. Требования к системам автоматизации и управления зданиями в российской практике регламентированы СП 60.13330.2020 и нормами на автоматизацию инженерных систем.
