---
title: "Метрики эффективности холодильных машин"
aliases: ["Метрики эффективности холодильных машин"]
description: "Подробный анализ метрик эффективности чиллеров: кВт/кВт, COP, EER, IPLV, NPLV, условия испытаний AHRI 550/590, влияние VFD и методы измерения и верификации производительности."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - "эффективность чиллера"
  - "COP"
  - "EER"
  - "IPLV"
  - "NPLV"
  - "кВт/кВт"
  - "AHRI 550/590"
  - "частичная нагрузка"
  - "VFD чиллер"
categories:
  - "Охлаждение и кондиционирование"
tags:
  - "чиллер"
  - "эффективность"
  - "метрики"
  - "ASHRAE"
  - "AHRI"
weight: 1
---

Метрики эффективности холодильных машин количественно определяют потребление электроэнергии относительно холодопроизводительности, позволяя сравнивать различные типы оборудования, производителей и условия эксплуатации. Множественность метрик объясняется тем, что чиллеры работают при различных уровнях нагрузки, а характеристики при частичной нагрузке нередко значительно отличаются от номинальных значений при полной нагрузке. Понимание этих метрик необходимо для корректного выбора оборудования, точного энергетического моделирования и верификации фактической производительности в процессе эксплуатации.

## Удельное энергопотребление: кВт/кВт

Удельное энергопотребление (specific power input) — наиболее прямая метрика: электрическая мощность на входе в кВт, делённая на холодопроизводительность в кВт. Меньшее значение соответствует более высокой эффективности:

{{< formula display="true" >}}
\frac{\text{кВт}}{\text{кВт}} = \frac{P_{\text{вход}}\ [\text{кВт}]}{Q_{\text{холод}}\ [\text{кВт}]}
{{< /formula >}}

Типичные диапазоны при стандартных условиях AHRI 550/590:

{{< table title="Типичные значения кВт/кВт по типу чиллера" >}}
| Тип чиллера | кВт/кВт при полной нагрузке |
|---|---|
| Центробежный, водяное охлаждение | 0,45–0,70 |
| Центробежный с магнитными подшипниками | 0,40–0,55 |
| Винтовой, водяное охлаждение | 0,60–0,90 |
| Спиральный, воздушное охлаждение | 0,70–1,00 |
| Поршневой | 0,80–1,20 |
{{< /table >}}

Эта метрика применима во всех системах единиц без коэффициентов пересчёта и является основной для соответствия требованиям ASHRAE 90.1 и EN 14511.

## Коэффициент производительности (COP — Coefficient of Performance)

COP выражает отношение холодопроизводительности к потребляемой электроэнергии в согласованных единицах. Более высокое значение COP означает лучшую эффективность:

{{< formula display="true" >}}
\text{COP} = \frac{Q_{\text{холод}}}{P_{\text{вход}}}
{{< /formula >}}

Связь с метрикой кВт/кВт:

{{< formula display="true" >}}
\text{COP} = \frac{1}{\text{кВт/кВт}}
{{< /formula >}}

Высокоэффективные центробежные чиллеры с водяным охлаждением достигают COP 5,0–7,0 при стандартных условиях AHRI. Чиллеры с магнитными подшипниками и VFD при благоприятных условиях частичной нагрузки показывают COP > 8,0.

## Коэффициент энергоэффективности (EER — Energy Efficiency Ratio)

EER — метрика, применяемая преимущественно в американской нормативной базе. В системе СИ EER численно равен COP (Вт/Вт). В имперской системе EER выражается в единицах Btu/(ч·Вт):

{{< formula display="true" >}}
\text{EER}\ [\text{Btu/(ч·Вт)}] = 3{,}412 \times \text{COP}
{{< /formula >}}

{{< formula display="true" >}}
\text{EER}\ [\text{Вт/Вт}] = \text{COP}
{{< /formula >}}

Коммерческие чиллеры достигают EER от 10 до 20 Btu/(ч·Вт), наиболее эффективные центробежные машины превышают 24 Btu/(ч·Вт) при номинальной нагрузке.

## Интегральное значение при частичной нагрузке (IPLV — Integrated Part Load Value)

IPLV — взвешенная средняя эффективность при четырёх стандартных точках нагрузки по AHRI 550/590:

{{< formula display="true" >}}
\text{IPLV} = 0{,}01\,A + 0{,}42\,B + 0{,}45\,C + 0{,}12\,D
{{< /formula >}}

где:
- **A** — эффективность при 100 % нагрузки (температура охлаждающей воды 29,4 °C);
- **B** — эффективность при 75 % нагрузки (23,9 °C);
- **C** — эффективность при 50 % нагрузки (18,3 °C);
- **D** — эффективность при 25 % нагрузки (12,8 °C).

Весовые коэффициенты отражают типичное распределение режимов работы в коммерческих зданиях умеренного климата Северной Америки. Значения IPLV обычно на 15–40 % выше (лучше) по сравнению с полнонагрузочными показателями, особенно в машинах с VFD.

Европейский аналог — метрика SEPR (Seasonal Energy Performance Ratio) по EN 14825 и SEER (Seasonal Energy Efficiency Ratio) по EN 14511/14825, рассчитываемые с учётом климатических профилей Страсбурга, Афин и Хельсинки.

## Нестандартное значение при частичной нагрузке (NPLV — Non-Standard Part Load Value)

NPLV применяет те же весовые коэффициенты, что и IPLV, но при альтернативных условиях эксплуатации, характерных для конкретного объекта. Это позволяет учитывать:

- нестандартные температуры охлаждённой воды (например, 5,5 °C вместо 6,7 °C при специализированном технологическом охлаждении);
- повышенные или пониженные температуры охлаждающей воды;
- высотные условия.

NPLV даёт более точный прогноз годового энергопотребления для объектов с нестандартными параметрами.

## Стандартные условия испытаний AHRI 550/590

AHRI 550/590 (актуальная редакция 2023 г.) устанавливает унифицированные условия испытаний:

{{< table title="Стандартные условия испытаний AHRI 550/590" >}}
| Параметр | Водяное охлаждение | Воздушное охлаждение |
|---|---|---|
| Температура подачи охлаждённой воды (CHWS) | 6,7 °C | 6,7 °C |
| Температура возврата охлаждённой воды (CHWR) | 12,2 °C | 12,2 °C |
| Температура охлаждающей воды на входе (CWS) | 29,4 °C | — |
| Температура охлаждающей воды на выходе (CWR) | 35,0 °C | — |
| Температура наружного воздуха (сухой термометр) | — | 35,0 °C |
{{< /table >}}

Эти условия обеспечивают прямое сравнение оборудования разных производителей. Протоколы сертификации AHRI предусматривают независимые заводские испытания и публикацию результатов в реестре AHRI.

## Стандартные точки испытаний при частичной нагрузке

Четыре точки нагрузки отражают типичные условия эксплуатации:

- **100 %** — расчётный максимум (условия дня проектирования);
- **75 %** — повышенный спрос (умеренно жаркие периоды);
- **50 %** — средний эксплуатационный режим;
- **25 %** — периоды малого спроса (межсезонье, ночь).

Большинство чиллеров большую часть годового времени работают в диапазоне 25–75 % нагрузки — отсюда высокая значимость IPLV. Современные центробежные чиллеры с VFD при 25 % нагрузке достигают 0,15–0,25 кВт/кВт.

## Влияние условий эксплуатации на фактическую эффективность

Реальная эффективность чиллера значительно отличается от номинальных значений в зависимости от условий:

- каждое снижение температуры охлаждённой воды на 1 °C увеличивает кВт/кВт приблизительно на 1,5–2 %;
- каждое повышение температуры охлаждающей воды на 1 °C аналогично увеличивает кВт/кВт на 1,5–2 %;
- загрязнение теплообменников повышает approach-температуры и деградирует эффективность;
- высота над уровнем моря снижает производительность воздухоохлаждаемых чиллеров из-за уменьшения плотности воздуха.

## Сравнительный анализ эффективности по типам чиллеров

{{< table title="Сравнение эффективности чиллеров разных типов" >}}
| Тип чиллера | Полная нагрузка (кВт/кВт) | IPLV (кВт/кВт) | Преимущества |
|---|---|---|---|
| Центробежный, водяное охлаждение | 0,45–0,70 | 0,35–0,55 | Наилучший КПД на большой мощности |
| Центробежный с магн. подшипниками | 0,40–0,55 | 0,30–0,45 | Отсутствие масла, низкое обслуживание |
| Винтовой, водяное охлаждение | 0,60–0,90 | 0,50–0,65 | Надёжная работа при частичной нагрузке |
| Спиральный, воздушное охлаждение | 0,70–1,00 | 0,55–0,80 | Простота монтажа, низкий шум |
| Поршневой | 0,80–1,20 | 0,70–1,00 | Совместимость с различными хладагентами |
| Абсорбционный (одноступенчатый) | COP 0,6–0,8 (тепловой) | — | Использует тепловую энергию |
{{< /table >}}

## Влияние приводов с переменной скоростью (VFD — Variable Frequency Drive)

VFD на компрессоре кардинально улучшает эффективность при частичной нагрузке за счёт устранения потерь при разгрузке. В центробежных чиллерах с фиксированной скоростью регулирование производится входными направляющими лопатками (inlet guide vanes, IGV), что снижает эффективность при частичной нагрузке. VFD поддерживает высокий КПД во всём рабочем диапазоне.

Законы подобия турбомашин:

{{< formula display="true" >}}
\frac{\dot{m}_2}{\dot{m}_1} = \frac{N_2}{N_1}; \quad \frac{\Delta P_2}{\Delta P_1} = \left(\frac{N_2}{N_1}\right)^2; \quad \frac{P_2}{P_1} = \left(\frac{N_2}{N_1}\right)^3
{{< /formula >}}

Кубическая зависимость мощности от частоты вращения обеспечивает теоретическое снижение потребляемой мощности до 12,5 % при снижении производительности до 50 % (на практике 15–20 % из-за постоянных потерь). Дополнительная стоимость VFD, как правило, окупается за 2–5 лет при значительном объёме работы при частичной нагрузке.

ASHRAE 90.1-2019 обязывает устанавливать VFD на центробежные чиллеры мощностью ≥ 1055 кВт для соответствия нормативным требованиям.

## Расчётный пример: годовая экономия от VFD

**Объект**: офисное здание, чиллер центробежный, номинальная холодопроизводительность 1500 кВт, 2500 часов охлаждения в год.

**Допущение**: средний годовой уровень нагрузки 50 %. Чиллер с IGV при 50 % нагрузке: кВт/кВт = 0,68. Чиллер с VFD при 50 % нагрузке: кВт/кВт = 0,42.

**Годовое потребление без VFD:**

{{< formula display="true" >}}
E_{\text{IGV}} = 1500 \times 0{,}50 \times 0{,}68 \times 2500 = 1{,}275 \times 10^6\ \text{кВт·ч}
{{< /formula >}}

**Годовое потребление с VFD:**

{{< formula display="true" >}}
E_{\text{VFD}} = 1500 \times 0{,}50 \times 0{,}42 \times 2500 = 0{,}788 \times 10^6\ \text{кВт·ч}
{{< /formula >}}

**Экономия**: около 488 000 кВт·ч/год, или **38 % снижение энергозатрат** на производство холода.

## Измерение и верификация (M&V — Measurement and Verification)

Верификация эффективности чиллера требует точных измерений:

- **Электрическая мощность**: счётчики истинной мощности (true power meters) с учётом коэффициента мощности;
- **Расход охлаждённой воды**: откалиброванные ультразвуковые или электромагнитные расходомеры;
- **Расход охлаждающей воды**: аналогично;
- **Температуры**: датчики сопротивления (RTD класса PT100/PT1000) или прецизионные термисторы, установленные в иммерсионных гильзах.

Рассчитанный кВт/кВт сравнивается с картами производительности производителя с поправкой на фактические условия. Расхождение между тепловым балансом испарителя и конденсатора не должно превышать 5 %.

## Деградация эффективности с течением времени

При отсутствии надлежащего обслуживания эффективность чиллера постепенно деградирует:
- 1–3 % в год — нормальная деградация при регулярном обслуживании;
- более 3 % в год — ускоренная деградация, требует диагностики.

Регулярная очистка труб теплообменников, контроль заряда хладагента и механические осмотры сохраняют проектную эффективность. Правильно обслуживаемые чиллеры сохраняют проектный КПД в течение 20–30 лет.

## Нормативные требования к эффективности

Минимальные требования эффективности устанавливают:

- **ASHRAE 90.1** — для зданий в США и по всему миру (часто принимается как базовый стандарт);
- **EN 14511 / EN 14825** — для европейского рынка;
- **AHRI 550/590** — стандарт испытаний и сертификации;
- **СП 60.13330.2020** — в российской практике задаёт параметры систем, но не устанавливает прямых требований к кВт/кВт чиллеров; соответствие энергетической эффективности проверяется в рамках требований Федерального закона № 261-ФЗ.

Новое строительство и крупные реконструкции должны подтверждать соответствие нормативным требованиям через спецификацию оборудования с соответствующей сертификацией AHRI или EN.

## Критерии выбора оборудования за пределами эффективности

Наиболее эффективный чиллер не всегда обеспечивает наименьшую стоимость жизненного цикла (LCC — Life Cycle Cost). При выборе необходимо учитывать:
- первоначальную стоимость оборудования и монтажа;
- требования к машинному помещению и массогабаритные параметры;
- сложность и стоимость технического обслуживания;
- надёжность и доступность запчастей;
- уровень шума и требования к виброизоляции;
- гибкость в эксплуатации и диапазон регулирования.

Затраты на электроэнергию составляют 60–80 % полных затрат жизненного цикла чиллера в большинстве коммерческих применений — это оправдывает приоритет эффективности при сопоставимых прочих параметрах.
