---
title: "Загрязнение теплообменников холодильных машин"
aliases: ["Загрязнение теплообменников холодильных машин"]
description: "Инженерный анализ загрязнения (fouling) трубок испарителей и конденсаторов чиллеров: методы расчёта теплового сопротивления загрязнения, влияние на деградацию производительности, методы очистки и требования к проектированию теплообменников по стандартам AHRI 550/590 и ASHRAE 90.1."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - "загрязнение теплообменника"
  - "fouling factor"
  - "коэффициент загрязнения"
  - "накипь конденсатор"
  - "биологическое загрязнение"
  - "очистка трубок чиллера"
  - "водоподготовка"
  - "AHRI 550/590"
categories:
  - "Охлаждение и кондиционирование"
tags:
  - "чиллер"
  - "теплообменник"
  - "техобслуживание"
  - "водоподготовка"
weight: 3
---

Загрязнение (fouling) — накопление отложений на внутренней или внешней поверхности трубок теплообменника — является основным механизмом деградации производительности холодильных машин в процессе эксплуатации. Коэффициент загрязнения (fouling factor, $R_f$) количественно характеризует дополнительное тепловое сопротивление, возникающее сверх условий чистой трубки. Правильный учёт загрязнения при проектировании обеспечивает приемлемую производительность чиллера между плановыми операциями очистки.

## Основы теплового сопротивления загрязнения

Коэффициент загрязнения $R_f$ выражается в единицах м²·К/Вт. Полное тепловое сопротивление между хладагентом и водой включает все последовательные составляющие:

{{< formula display="true" >}}
\frac{1}{U} = \frac{1}{h_i} + R_{f,i} + \frac{t_w}{k_m} + R_{f,o} + \frac{1}{h_o}
{{< /formula >}}

где:
- $U$ — суммарный коэффициент теплопередачи, Вт/(м²·К);
- $h_i$, $h_o$ — коэффициенты теплоотдачи внутренней и внешней сторон трубки, Вт/(м²·К);
- $R_{f,i}$, $R_{f,o}$ — коэффициенты загрязнения внутренней и внешней поверхности, м²·К/Вт;
- $t_w$ — толщина стенки трубки, м;
- $k_m$ — теплопроводность материала трубки, Вт/(м·К).

При загрязнении значение $U$ снижается, что требует увеличения логарифмической средней разности температур (LMTD) для сохранения заданной тепловой мощности.

## Загрязнение со стороны охлаждённой воды (испаритель)

В испарителе загрязнение накапливается из взвешенных твёрдых частиц, биологических организмов, минеральных солей и продуктов коррозии. Закрытые системы охлаждённой воды (closed-loop chilled water systems) значительно менее подвержены загрязнению, чем открытые, поскольку исключают постоянный приток внешних загрязнений.

Типичные коэффициенты загрязнения для стороны охлаждённой воды:
- закрытая система, качественная водоподготовка: $R_f = 0{,}000044$ м²·К/Вт;
- стандартная закрытая система: $R_f = 0{,}000088$ м²·К/Вт.

AHRI 550/590 использует $R_f = 0{,}000044$ м²·К/Вт для стандартных условий испытаний испарителя с водяным охлаждением.

## Загрязнение со стороны охлаждающей воды (конденсатор)

Конденсатор в открытых системах с градирнями подвержен более интенсивному загрязнению по сравнению с испарителем. Причины:

- повышенная температура воды ускоряет биологический рост и химические реакции;
- испарение концентрирует растворённые минералы;
- воздушный тракт градирни вносит пыль и биологические частицы.

AHRI 550/590 нормирует $R_f = 0{,}000088$ м²·К/Вт для конденсаторной воды при стандартных условиях испытаний.

## Механизмы загрязнения

### Осадочное загрязнение (Particulate Fouling)

Взвешенные частицы осаждаются на поверхностях трубок вследствие замедления скорости потока в пограничном слое. Минимальная скорость воды в трубах 0,9–1,2 м/с снижает осадкообразование за счёт турбулентного смыва частиц.

### Биологическое загрязнение (Biological Fouling)

Микроорганизмы прикрепляются к поверхностям и образуют матрицы биоплёнки (biofilm). Наиболее интенсивен биологический рост в диапазоне 15–49 °C — типичном для систем охлаждающей воды. Биоплёнка толщиной всего 0,3 мм может снизить коэффициент теплопередачи на 20–30 %.

### Химическое осаждение (Precipitation Fouling / Scale)

Карбонат кальция (CaCO₃), сульфат кальция (CaSO₄) и кремнезём (SiO₂) выпадают из раствора при превышении предела растворимости вследствие изменения температуры или pH. Карбонатная жёсткость и индекс Ланжелье (Langelier Saturation Index, LSI) являются ключевыми параметрами контроля склонности воды к образованию накипи.

### Коррозионное загрязнение (Corrosion Fouling)

Электрохимические реакции между водой и металлом трубок образуют оксиды и гидроксиды металлов, откладывающихся на поверхностях. Коррозионное загрязнение особенно характерно для систем с разнородными металлами (гальваническая коррозия).

## Влияние загрязнения на производительность чиллера

Загрязнение снижает суммарный коэффициент теплопередачи $U$, что при постоянной тепловой нагрузке вынуждает увеличивать температурный напор:

- **В испарителе**: температура насыщения хладагента снижается при той же температуре охлаждённой воды → рост перепада (lift) → рост потребляемой мощности;
- **В конденсаторе**: температура конденсации растёт → дополнительный рост lift.

Каждый градус роста lift увеличивает потребляемую мощность на 1,5–2 %. Тяжёлое загрязнение может снизить холодопроизводительность на 10–30 % при одновременном росте электропотребления на 20–40 %.

## Расчёт влияния загрязнения на эффективность: пример

**Исходные данные.** Кожухотрубный конденсатор чиллера. Чистый коэффициент теплопередачи $U_{\text{clean}} = 3000$ Вт/(м²·К). Коэффициент загрязнения $R_f = 0{,}000175$ м²·К/Вт (обработанная охлаждающая вода, превышение нормы).

**Загрязнённый коэффициент теплопередачи:**

{{< formula display="true" >}}
\frac{1}{U_{\text{fouled}}} = \frac{1}{3000} + 0{,}000175 = 0{,}000333 + 0{,}000175 = 0{,}000508
{{< /formula >}}

{{< formula display="true" >}}
U_{\text{fouled}} = \frac{1}{0{,}000508} \approx 1969\ \text{Вт/(м²·К)}
{{< /formula >}}

Снижение $U$ на **34 %**. При неизменной тепловой нагрузке LMTD должна вырасти пропорционально — это означает повышение температуры конденсации и рост перепада примерно на 2–4 °C, увеличивая потребляемую мощность на 4–8 %.

## Выбор коэффициента загрязнения при проектировании

{{< table title="Рекомендуемые коэффициенты загрязнения (AHRI 550/590 и ASHRAE HoF)" >}}
| Качество воды / источник | Rf, м²·К/Вт |
|---|---|
| Закрытая система охлаждённой воды, качественная водоподготовка | 0,000044 |
| Стандартная охлаждённая вода | 0,000088 |
| Охлаждающая вода из градирни, хорошая водоподготовка | 0,000088 |
| Охлаждающая вода из градирни, удовлетворительная водоподготовка | 0,000175 |
| Водопроводная вода | 0,000176 |
| Речная вода | 0,000350–0,000530 |
{{< /table >}}

ASHRAE 90.1 ограничивает максимально допустимые коэффициенты загрязнения для соответствия энергетическому коду: не более 0,000044 м²·К/Вт для охлаждённой воды и 0,000088 м²·К/Вт для охлаждающей воды. Превышение этих значений в проектной документации может стать основанием для отказа в соответствии стандарту.

Консервативный выбор $R_f$ обеспечивает эксплуатационный запас, но увеличивает поверхность и стоимость теплообменника. Оптимальный $R_f$ определяется анализом жизненного цикла (LCA), учитывающим стоимость оборудования, затраты на очистку и потери эффективности.

## Методы мониторинга загрязнения

### Анализ температуры подхода (Approach Temperature Trending)

Сравнение текущих approach-температур испарителя и конденсатора с проектными (или начальными эксплуатационными) значениями — наиболее доступный метод. Рост approach указывает на накопление загрязнения.

### Расчёт коэффициента теплопередачи

Из измеренных расходов и температур воды рассчитывается фактический $U$:

{{< formula display="true" >}}
Q = \dot{m} \cdot c_p \cdot \Delta T = U \cdot A \cdot \text{LMTD}
{{< /formula >}}

{{< formula display="true" >}}
U_{\text{actual}} = \frac{\dot{m} \cdot c_p \cdot \Delta T}{A \cdot \text{LMTD}}
{{< /formula >}}

Сравнение $U_{\text{actual}}$ с $U_{\text{clean}}$ даёт расчётный коэффициент загрязнения:

{{< formula display="true" >}}
R_{f,\text{calc}} = \frac{1}{U_{\text{actual}}} - \frac{1}{U_{\text{clean}}}
{{< /formula >}}

### Перепад давления на трубном пучке

Рост перепада давления воды через испаритель или конденсатор при постоянном расходе сигнализирует о сужении проходных сечений вследствие загрязнения.

### Вихретоковый контроль (Eddy Current Testing)

Выявляет утончение стенок трубок, питтинговую коррозию и локальные закупорки. Рекомендуется при каждой капитальной очистке.

## Методы очистки трубок

### Механическая очистка щётками

Гибкие щётки (нейлоновые или стальные) проталкиваются через трубки, удаляя мягкие отложения, биоплёнку и рыхлую накипь. Метод эффективен при регулярном применении до образования твёрдых отложений.

### Химическая очистка

- **Кислотная промывка** (ингибированный раствор соляной или лимонной кислоты): растворяет карбонатную накипь. Концентрация 5–10 % HCl с ингибитором коррозии.
- **Щелочная промывка** (гидроксид натрия, силикатные составы): удаляет биологическое загрязнение и органические отложения.
- После химической очистки обязательна нейтрализация и промывка водой до нейтрального pH.

### Высоконапорная гидроочистка

Водяная струя под давлением 70–200 МПа удаляет плотные отложения, не поддающиеся химической и механической очистке.

### Автоматические системы очистки (Online Tube Cleaning)

Непрерывная циркуляция гибких резиновых шариков через трубки предотвращает накопление загрязнений. Шарики захватываются улавливателем на выходе и возвращаются на вход через байпасную линию. Поддерживает $U$ близким к значению чистой трубки, позволяя применять меньшие коэффициенты загрязнения при проектировании.

## Программа водоподготовки и её влияние

Комплексная программа водоподготовки (water treatment program) включает:

- **Ингибиторы коррозии** (фосфаты, молибдаты): создают защитную плёнку на поверхности металла;
- **Ингибиторы накипи** (полифосфаты, полиакрилаты): поддерживают растворимость минералов, предотвращая кристаллизацию;
- **Биоциды** (хлор, бромин, неокисляющие биоциды): контролируют биологический рост в системах градирен;
- **Продувка** (blowdown): удаление концентрата; цикл концентрирования воды в градирне обычно поддерживается на уровне 3–5.

Правильная водоподготовка позволяет использовать минимальные $R_f$ при проектировании, снижая требуемую поверхность теплообменников и первоначальную стоимость оборудования.

## Конструктивные меры снижения загрязнения

Конструкция теплообменника влияет на восприимчивость к загрязнению:

- **Скорость воды в трубах**: минимум 0,9 м/с — самоочищающий эффект; оптимально 1,2–1,8 м/с;
- **Профилированные трубки** (rifled, micro-fin): усиливают турбулентность → снижают осадкообразование при одновременном увеличении $h_i$;
- **Выбор материала**: нержавеющая сталь, медно-никелевые сплавы (90/10 CuNi), титан — устойчивы к коррозионному загрязнению;
- **Расположение ходов**: равномерное распределение потока по всем трубкам предотвращает застойные зоны с повышенным загрязнением.

## Экономический анализ: оптимизация коэффициента загрязнения

{{< table title="Экономический анализ выбора коэффициента загрязнения (пример для чиллера 500 кВт)" >}}
| Стратегия | Rf, м²·К/Вт | Добавочная стоимость теплообменника | Интервал очистки | Годовые потери эффективности |
|---|---|---|---|---|
| Минимальный Rf + качественная водоподготовка | 0,000044 | Базовая | 2 года | < 2 % |
| Стандартный Rf | 0,000088 | +5 % | 1 год | 3–5 % |
| Консервативный Rf | 0,000175 | +12 % | 2 года | 7–12 % |
{{< /table >}}

Анализ жизненного цикла обычно показывает, что инвестиции в качественную водоподготовку и применение минимального $R_f$ при проектировании экономически целесообразнее, чем консервативный запас по загрязнению с редкой очисткой.

## Нормативные требования

ASHRAE 90.1 ограничивает допустимые $R_f$ для подтверждения соответствия энергетическому коду. IECC (International Energy Conservation Code) содержит аналогичные ограничения. В российской нормативной базе требования к качеству теплоносителей определяются СП 124.13330 (тепловые сети) и рекомендациями производителей оборудования; специфические ограничения $R_f$ для чиллеров в российских стандартах прямо не нормированы, однако ASHRAE 90.1 принимается как международный технический референс при проектировании и аудите.

---

Загрязнение теплообменников — управляемый, а не неизбежный процесс. Сочетание правильно выбранного коэффициента загрязнения при проектировании, эффективной программы водоподготовки, регулярного мониторинга approach-температур и своевременной очистки позволяет поддерживать производительность чиллера близкой к проектной на протяжении всего расчётного срока службы. Экономия от предотвращения загрязнения многократно превышает затраты на водоподготовку и техническое обслуживание.
