---
title: "Поршневые холодильные машины"
aliases: ["Поршневые холодильные машины"]
description: "Техническое руководство по поршневым компрессорным холодильным машинам (reciprocating chillers): конструкция, термодинамика, методы регулирования производительности, расчёты и практическое применение в системах 18–527 кВт по ASHRAE 90.1, AHRI 550/590 и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - "поршневая холодильная машина"
  - "reciprocating chiller"
  - "объёмный компрессор"
  - "разгрузка цилиндров"
  - "COP расчёт"
  - "R-410A"
  - "R-454B"
  - "AHRI 550/590"
  - "СП 60.13330"
categories:
  - "Охлаждение и кондиционирование"
tags:
  - "чиллер"
  - "поршневой компрессор"
  - "малая мощность"
  - "хладагент"
weight: 4
---

Поршневые холодильные машины (reciprocating chillers) — класс парокомпрессионных агрегатов с объёмным компрессором возвратно-поступательного типа, применяемых в диапазоне производительности 18–527 кВт. Технология отличается высокой надёжностью, простотой полевого обслуживания и широкой совместимостью с хладагентами (R-410A, R-407C, R-134a, R-454B). Поршневые машины востребованы в коммерческих зданиях небольшого масштаба, системах технологического охлаждения, прецизионной климатизации и в конфигурациях с параллельным включением нескольких компрессоров для резервирования.

## Термодинамический цикл и физические принципы

Поршневой холодильный агрегат реализует парокомпрессионный цикл (цикл Ранкина) через четыре последовательных процесса:

**1. Всасывание (0→1)**: поршень движется вверх, объём камеры увеличивается, при снижении давления ниже давления испарения открывается клапан всасывания, хладагент в газообразном состоянии поступает в цилиндр.

**2. Сжатие (1→2)**: клапан всасывания закрыт, поршень движется вниз, газ сжимается по адиабате — температура и давление растут.

**3. Нагнетание (2→3)**: при достижении давления конденсации открывается нагнетательный клапан, сжатый хладагент вытесняется в конденсатор.

**4. Расширение (3→4)**: в устройстве расширения давление и температура снижаются, жидкий хладагент поступает в испаритель.

### Основные уравнения цикла

Холодопроизводительность:

{{< formula display="true" >}}
Q_0 = \dot{m} \cdot (h_1 - h_4) \quad [\text{кВт}]
{{< /formula >}}

Мощность на валу компрессора:

{{< formula display="true" >}}
P = \dot{m} \cdot (h_2 - h_1) \quad [\text{кВт}]
{{< /formula >}}

Коэффициент производительности:

{{< formula display="true" >}}
\text{COP} = \frac{Q_0}{P} = \frac{h_1 - h_4}{h_2 - h_1}
{{< /formula >}}

## Конструкция поршневого компрессора

### Архитектура и расположение цилиндров

Поршневые компрессоры выпускаются в конфигурациях:

- **Рядные (inline)**: цилиндры в один ряд, компактная конструкция, до 100 кВт;
- **V-образные**: два ряда под углом, лучше сбалансированы, снижена вибрация;
- **W-образные**: три ряда, мощные агрегаты;
- **Радиальные (звездообразные)**: цилиндры вокруг коленчатого вала в радиальном направлении.

Рабочий объём одного цилиндра за один ход:

{{< formula display="true" >}}
V_h = \frac{\pi D^2 S}{4} \quad [\text{м}^3]
{{< /formula >}}

Суммарный объёмный расход при $n$ цилиндрах и частоте вращения $f$ (об/с):

{{< formula display="true" >}}
\dot{V} = n \cdot V_h \cdot f \quad [\text{м}^3/\text{с}]
{{< /formula >}}

### Клапанный механизм

Пластинчатые (тарельчатые) клапаны открываются под действием перепада давления:

- клапан всасывания — при снижении давления в камере ниже давления испарения на $\Delta P_{\text{всас}} = 5$–15 кПа;
- клапан нагнетания — при превышении давления конденсации на $\Delta P_{\text{нагн}} = 10$–20 кПа.

Объёмный КПД компрессора:

{{< formula display="true" >}}
\eta_v = 1 - c \left[\left(\frac{P_2}{P_1}\right)^{1/n} - 1\right]
{{< /formula >}}

где $c$ — относительный вредный объём (clearance volume ratio, типично 0,02–0,05), $n$ — показатель политропы. Типичные значения $\eta_v = 0{,}75$–0,90 при номинальных условиях.

### Массовый расход хладагента

{{< formula display="true" >}}
\dot{m} = \rho_1 \cdot \dot{V} \cdot \eta_v \quad [\text{кг/с}]
{{< /formula >}}

где $\rho_1$ — плотность пара на входе в компрессор.

## Методы регулирования производительности

### Разгрузка цилиндров (Cylinder Unloading)

Основной метод модуляции в поршневых машинах — отключение отдельных цилиндров путём удержания клапана всасывания в открытом положении (клапанная разгрузка) или введением дополнительного объёма (bypass).

Для 4-цилиндрового компрессора доступны ступени:

{{< formula display="true" >}}
Q_k = Q_{\text{ном}} \cdot \frac{n - k}{n}
{{< /formula >}}

| Работающих цилиндров | Производительность |
|---|---|
| 4 из 4 | 100 % |
| 3 из 4 | 75 % |
| 2 из 4 | 50 % |
| 1 из 4 | 25 % |

### Байпас горячего газа (Hot-Gas Bypass)

При глубокой частичной нагрузке часть сжатого хладагента из нагнетателя направляется через дроссель в испаритель, предотвращая глубокое охлаждение. Метод поддерживает циркуляцию масла и предотвращает короткие циклы, но снижает COP на 15–25 %. Применяется только как крайняя мера; в современных проектах предпочтительна разгрузка цилиндров или VFD.

### Привод с переменной частотой (VFD)

VFD на поршневом компрессоре позволяет изменять частоту вращения в диапазоне 1200–3600 об/мин, обеспечивая плавную модуляцию производительности. Улучшение COP при частичной нагрузке составляет 20–40 % по сравнению со ступенчатой разгрузкой.

## Характеристики производительности

### Типовые рабочие параметры

{{< table title="Типичные параметры поршневых холодильных машин" >}}
| Параметр | Единица | Типовой диапазон |
|---|---|---|
| Диапазон мощности | кВт | 18–527 |
| Температура испарения | °C | -5 до +15 |
| Температура конденсации | °C | +30 до +55 |
| Степень сжатия ($r_c = P_2/P_1$) | — | 4–12 |
| Температура нагнетания | °C | +60 до +110 |
| COP при номинальных условиях | — | 3,5–4,5 |
| Частота вращения | об/мин | 1200–3600 |
| Число цилиндров | — | 2, 4, 6, 8 |
| Уровень шума на 1 м | дБА | 75–85 |
{{< /table >}}

### Зависимость COP от условий эксплуатации

{{< formula display="true" >}}
\text{COP} = f\bigl(T_{\text{evap}},\; T_{\text{cond}}\bigr)
{{< /formula >}}

При снижении температуры испарения на 1 °C или повышении температуры конденсации на 1 °C значение COP снижается на 3–4 %. Это обусловлено ростом степени сжатия и снижением объёмного КПД.

## Расчётный пример: подбор поршневой холодильной машины

**Объект**: офисное здание, площадь 1500 м², удельная нагрузка $q = 120$ Вт/м².

**Расчётная холодопроизводительность:**

{{< formula display="true" >}}
Q_0 = A \cdot q \cdot \psi = 1500 \times 120 \times 0{,}80 = 144\ \text{кВт}
{{< /formula >}}

где $\psi = 0{,}80$ — коэффициент одновременности для многозональной системы.

**Условия**: $T_{\text{evap}} = +5$ °C, $T_{\text{cond}} = +45$ °C, COP = 3,8 (R-410A).

**Мощность на валу:**

{{< formula display="true" >}}
P = \frac{Q_0}{\text{COP}} = \frac{144}{3{,}8} \approx 37{,}9\ \text{кВт}
{{< /formula >}}

**Варианты компоновки:**
- **Один 4-цилиндровый компрессор** 40 кВт — простая конструкция, нет резервирования;
- **Два 4-цилиндровых по 22 кВт** — резервирование N+1, улучшенная частичнонагрузочная эффективность.

**При двух компрессорах**, COP при 50 % нагрузки (один компрессор при 100 %): кВт/кВт ≈ 0,263 (COP ≈ 3,8) против 0,263 × 1,15 ≈ 0,302 (COP ≈ 3,3) при одном компрессоре с разгрузкой до 50 %. Выигрыш в эффективности при частичной нагрузке составляет 15–20 %.

## Компоненты системы

### Конденсатор

**Воздухоохлаждаемый** (air-cooled): вентилятор обдувает оребрённый змеевик, теплоотдача 30–200 кВт. Approach конденсатора: 5–8 °C к температуре наружного воздуха.

**Водяной** (water-cooled): охлаждающая вода от градирни, approach 3–5 °C.

Тепловой баланс конденсатора:

{{< formula display="true" >}}
Q_{\text{cond}} = Q_0 + P = \dot{m}_{\text{CW}} \cdot c_p \cdot \Delta T_{\text{CW}}
{{< /formula >}}

### Испаритель

- **Затопленный** (flooded): жидкий хладагент на кожухе, высокая интенсивность кипения, $U \approx 1000$–1500 Вт/(м²·К);
- **С прямым расширением** (DX — direct expansion): хладагент в трубках, более компактный;
- **Пластинчатый** (brazed plate heat exchanger): компактное исполнение, применяется в агрегатах до 200 кВт.

### Устройство расширения

- **ТРВ** (TXV — Thermostatic Expansion Valve): поддерживает перегрев пара на выходе испарителя $\Delta T_{\text{SH}} = 5$–10 К;
- **EXV** (Electronic Expansion Valve): электронное управление, более точное регулирование;
- **Капиллярная трубка**: фиксированное дросселирование, только для малых агрегатов.

## Выбор хладагента

{{< table title="Хладагенты для поршневых холодильных машин" >}}
| Хладагент | GWP | Давление конденсации при +45 °C, кПа | Статус |
|---|---|---|---|
| R-410A | 2088 | 2418 | Действующий, вывод 2025–2032 (EU) |
| R-407C | 1774 | 1782 | Переходный |
| R-454B | 467 | 2302 | Низкий GWP, A2L класс безопасности |
| R-513A | 631 | 1465 | Альтернатива R-134a |
| R-134a | 1430 | 1160 | Низкое давление системы |
{{< /table >}}

Хладагенты класса A2L (слабогорючие) требуют дополнительных мер безопасности при монтаже и обслуживании. ASHRAE 15 и EN 378 регламентируют допустимые количества хладагента в помещении и требования к вентиляции машинных залов.

## Применение в HVAC-системах

### Охлаждение зданий

Чиллерная установка для 5-этажного офиса (площадь 5000 м², нагрузка 600 кВт):
- два поршневых чиллера по 320 кВт холодопроизводительности;
- водяные конденсаторы с градирней;
- насосы контуров испарителя и конденсатора;
- при отказе одного чиллера — второй обеспечивает 75–80 % нагрузки в режиме допустимой перегрузки.

### Технологическое охлаждение

Литейное производство, переработка пластмасс, пищевая промышленность:
- требуемая температура охлаждённой воды: 10–18 °C;
- поршневой чиллер с воздушным конденсатором, 50–300 кВт;
- регулирование ТРВ или EXV для поддержания перегрева.

### Прецизионная климатизация

Серверные залы, ЦОД малого масштаба (20–100 кВт):
- замкнутый контур охлаждённой воды;
- поршневой чиллер 25–120 кВт;
- гликолевый раствор при необходимости всесезонной работы;
- автоматическое регулирование расхода для поддержания температуры 12–20 °C.

## Типичные ошибки проектирования

1. **Завышение производительности чиллера** на 20–30 % сверх расчётной нагрузки: частые короткие циклы (short-cycling) сокращают ресурс клапанов и подшипников на 30–40 %.

2. **Игнорирование сезонного повышения температуры наружного воздуха** при подборе воздухоохлаждаемого конденсатора: недостаточная теплоотдача при пиковой нагрузке.

3. **Отсутствие байпаса горячего газа** при разгрузке всех цилиндров: миграция хладагента и масла в испаритель при останове.

4. **Недостаточная виброизоляция**: поршневой компрессор генерирует периодические вибрационные нагрузки 75–85 дБА; необходимы упругие опоры (антивибрационные подушки) и гибкие вставки на всех трубопроводах.

5. **Отсутствие предохранительного клапана на стороне нагнетания**: срабатывание при давлении $P_{\text{нагн}} > 1{,}3\,P_{\text{ном}}$ обязательно по требованиям ПБ 03-576-03 и техническим условиям производителя.

## Техническое обслуживание и диагностика

**Ежемесячно:**
- визуальный осмотр на предмет утечек хладагента и масла;
- контроль давлений всасывания и нагнетания;
- проверка температуры масла (не выше 85 °C).

**Ежеквартально:**
- анализ пробы масла (влажность, кислотное число, абразивные частицы);
- проверка перепада давления на фильтрах хладагента и масла.

**Ежегодно:**
- испытание уплотнений вала на герметичность;
- проверка и замена ТРВ при отклонении перегрева;
- измерение сопротивления изоляции обмоток двигателя (норма: > 100 МОм);
- калибровка датчиков давления и температуры.

**Диагностика по симптомам:**
- повышенный шум → износ подшипников или клапанов;
- низкая холодопроизводительность → недозаряд хладагента, утечка, засорение фильтра-осушителя;
- перегрев нагнетания ($T_{\text{нагн}} > 110$ °C) → высокое давление конденсации, недостаточная теплоотдача конденсатора;
- масло в испарителе → отсутствие байпаса горячего газа при останове, неправильная разгрузка.

## Нормативные требования

- **AHRI 550/590** — стандарт испытаний и сертификации чиллеров в США и международном рынке;
- **ASHRAE 90.1** — минимальные требования к эффективности (минимальный COP для соответствующего типа и мощности);
- **EN 12900 / EN 13771** — европейские стандарты условий испытаний компрессоров;
- **ASHRAE Standard 15** — практика безопасности механических холодильных систем;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха; регламентирует параметры систем и требования к оборудованию в российском строительстве;
- **ПБ 03-576-03** — правила безопасности при эксплуатации холодильных установок;
- **ГОСТ Р 30494** — параметры микроклимата в жилых и общественных зданиях.

---

Поршневые холодильные машины сохраняют востребованность в диапазоне малых и средних нагрузок благодаря простоте конструкции, ремонтопригодности в полевых условиях и экономической целесообразности. Современные разработки — VFD, совместимость с низко-GWP хладагентами (R-454B, R-513A) и системы предиктивной диагностики — поддерживают конкурентоспособность технологии в условиях ужесточения требований к энергоэффективности и экологичности.
