---
title: "Спиральные холодильные машины"
aliases: ["Спиральные холодильные машины"]
description: "Технический анализ спиральных холодильных машин (scroll chillers): механика орбитального сжатия, цифровая спиральная технология (digital scroll), тандемные конфигурации, модульное управление производительностью и системы с R-410A / низко-GWP хладагентами для применений 7–700 кВт."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - "спиральный чиллер"
  - "scroll chiller"
  - "цифровая спираль"
  - "digital scroll"
  - "тандемный компрессор"
  - "R-410A"
  - "R-454B"
  - "IPLV спиральный"
  - "модульный чиллер"
categories:
  - "Охлаждение и кондиционирование"
tags:
  - "чиллер"
  - "спиральный компрессор"
  - "малая мощность"
  - "ASHRAE"
weight: 3
---

Спиральные холодильные машины (scroll chillers) используют объёмное сжатие через орбитальное взаимодействие двух эвольвентных спиралей. Одна спираль неподвижна, другая совершает круговое орбитальное движение, прогрессивно уменьшая объём карманов пара от периферии к центральному выпускному порту. Непрерывный процесс сжатия обеспечивает минимальную вибрацию, сниженный шум и высокую объёмную эффективность. Спиральные компрессоры занимают доминирующее положение на рынке малых и средних холодильных машин (7–700 кВт) благодаря исключительной надёжности и привлекательным характеристикам при частичной нагрузке.

## Механика спирального сжатия

Цикл сжатия начинается при поступлении пара хладагента через всасывающий патрубок на внешний край между профилями спиралей. Орбитальное движение подвижной спирали прогрессивно уменьшает объём каждого кармана и повышает давление. Особенности процесса:

- **Несколько карманов одновременно** находятся на разных стадиях сжатия, что создаёт равномерный, почти пульсационно-свободный поток;
- **Геометрия эвольвенты** обеспечивает непрерывные линии контакта, минимизируя внутренние перетечки;
- **Газовые нагрузки** действуют радиально; механизмы аксиального и радиального соответствия (compliance) поддерживают герметичность без избыточного механического усилия;
- **Объёмный КПД** превышает 95 % благодаря отсутствию клапанов и минимальному вредному объёму.

Работа сжатия за цикл:

{{< formula display="true" >}}
W_{\text{comp}} = \dot{m} \cdot (h_2 - h_1) \quad [\text{кВт}]
{{< /formula >}}

Встроенное объёмное отношение спирального компрессора фиксировано (в отличие от винтового), что накладывает ограничения на диапазон рабочих условий при сохранении высокого КПД.

## Цифровая спиральная технология (Digital Scroll)

Цифровые спиральные компрессоры реализуют бесступенчатую модуляцию производительности через аксиальное смещение орбитальной спирали. Соленоидный клапан периодически поднимает орбитальную спираль, временно нарушая герметизацию карманов и прекращая сжатие — газ рециркулирует без совершения работы.

**Принцип модуляции:**
- быстрое переключение между нагруженным и разгруженным состояниями с циклом 10–20 секунд;
- эффективная производительность пропорциональна времени в нагруженном состоянии;
- диапазон регулирования: 10–100 % с бесконечно малыми ступенями;
- давления всасывания и нагнетания остаются постоянными при переключении.

{{< formula display="true" >}}
Q_{\text{eff}} = Q_{\text{full}} \cdot \frac{t_{\text{on}}}{t_{\text{on}} + t_{\text{off}}}
{{< /formula >}}

Цифровое управление устраняет ограничения традиционной ступенчатой модуляции (on/off cycling), характерные для обычных спиральных компрессоров без VFD.

## Тандемные и многокомпрессорные конфигурации

Коммерческие спиральные чиллеры объединяют несколько компрессоров для обеспечения дискретных ступеней производительности и операционного резервирования:

{{< table title="Конфигурации тандемных спиральных чиллеров" >}}
| Число компрессоров | Ступени производительности | Резервирование |
|---|---|---|
| 2 | 50 % / 100 % | N+1 при одинаковых компрессорах |
| 3 | 33 % / 67 % / 100 % | Сниженная производительность при отказе 1 |
| 4 | 25 % / 50 % / 75 % / 100 % | Высокое разрешение модуляции |
| 2 (цифровой scroll + обычный) | 0–100 % непрерывно | Превосходное разрешение |
{{< /table >}}

Ротация «ведущий–ведомый» (lead-lag rotation) равномерно распределяет моточасы между всеми компрессорами, продлевая суммарный ресурс установки. Комбинация цифрового scroll с обычными компрессорами в одном чиллере достигает превосходного разрешения производительности при минимальных затратах.

## Расчётный пример: модуляция 4-компрессорного чиллера

**Чиллер**: 4 спиральных компрессора, суммарная производительность $Q_{\text{nom}} = 280$ кВт (по 70 кВт каждый). Нагрузка изменяется от 40 до 240 кВт.

**Алгоритм управления:**

{{< table title="Последовательность включения компрессоров" >}}
| Нагрузка, кВт | Работающих компрессоров | Производительность, кВт | Загрузка, % |
|---|---|---|---|
| 40–70 | 1 | 70 | 57–100 % |
| 70–140 | 2 | 140 | 50–100 % |
| 140–210 | 3 | 210 | 67–100 % |
| 210–280 | 4 | 280 | 75–100 % |
{{< /table >}}

При $Q_{\text{нагр}} = 100$ кВт работают 2 компрессора, каждый нагружен на 71 %. При использовании цифрового scroll для второго компрессора — один работает на 100 %, второй на 43 % цифровой модуляции, что даёт плавное регулирование без переключений.

## Модульное проектирование

Модульность спиральных чиллеров облегчает поэтапное расширение мощности и сервис без останова всей установки. Заводские сборки — модули с компрессорами, испарителями, конденсаторами и контроллерами — подключаются параллельно для набора требуемой суммарной производительности.

**Преимущества модульной архитектуры:**
- независимая изоляция каждого контура при техническом обслуживании;
- прохождение через стандартные дверные проёмы и лифты (значимо для реконструкции);
- поэтапный ввод в эксплуатацию параллельно со строительством;
- упрощённая логистика монтажа крупных установок.

## Диапазон применений по производительности

- **Малые установки (7–70 кВт)**: жилые здания, лёгкая коммерция, прецизионная климатизация малых объектов;
- **Средние установки (70–350 кВт)**: коммерческие здания, технологическое охлаждение, серверные;
- **Крупные спиральные чиллеры (350–700 кВт)**: конкурируют с малыми винтовыми альтернативами в приложениях, чувствительных к первоначальной стоимости.

## Хладагент R-410A и переход к низко-GWP хладагентам

R-410A — близкоазеотропная смесь R-32 и R-125 (50/50 % масс.) — долгое время был стандартом для спиральных чиллеров. Характеристики:
- нулевой ODP (Ozone Depletion Potential);
- GWP = 2088 — подлежит регулированию по EU F-Gas Regulation и HFC Phasedown (Кигалийская поправка);
- рабочие давления на 60 % выше R-22;
- требует POE (полиолэфирного) масла.

**Современные альтернативы низко-GWP:**

{{< table title="Хладагенты для спиральных чиллеров" >}}
| Хладагент | GWP | Давление при +45 °C, кПа | Класс безопасности | Статус |
|---|---|---|---|---|
| R-410A | 2088 | 2418 | A1 | Вывод с 2025–2030 |
| R-454B | 467 | 2302 | A2L | Рекомендован EPA |
| R-32 | 675 | 2639 | A2L | Высокое давление |
| R-513A | 631 | 1465 | A1 | Замена R-134a |
| R-466A | 733 | ~2400 | A1 | Неслабогорючий |
{{< /table >}}

Хладагенты класса A2L (слабогорючие) требуют особого внимания при монтаже и обслуживании: детекторы утечек, ограничения по площади помещения, соответствие ASHRAE 15 и EN 378.

## Характеристики производительности

Эффективность при полной нагрузке спиральных чиллеров:
- 0,70–1,00 кВт/кВт (воздушное охлаждение);
- 0,55–0,75 кВт/кВт (водяное охлаждение).

IPLV нередко на 20–30 % лучше полнонагрузочного значения благодаря эффективной модуляции и снижению температуры охлаждающей воды при частичной нагрузке. Спиральные компрессоры устойчиво работают в диапазоне температур испарения от -7 до +16 °C.

## Механические преимущества

Спиральное сжатие генерирует минимальную вибрацию благодаря:
- непрерывному вращательному движению (нет возвратно-поступательных сил);
- сбалансированному распределению масс ротора.

Результат:
- уровень шума на 5–10 дБА ниже, чем у поршневых аналогов;
- отсутствие всасывающих и нагнетательных клапанов — исключение типичных точек отказа;
- ожидаемый ресурс компрессора > 60 000 часов;
- лучшая устойчивость к возврату жидкого хладагента (liquid slugging) по сравнению с поршневыми компрессорами благодаря механизму аксиального соответствия.

## Интеграция с системой управления

Микропроцессорные контроллеры координируют:
- алгоритмы ступенчатого включения компрессоров;
- защитные функции (высокое давление нагнетания, низкое давление всасывания, перегрузка двигателя);
- цифровое управление scroll для плавной модуляции;
- диагностику и ведение журнала событий.

Интеграция с BAS (Building Automation System) через BACnet IP/MSTP, Modbus RTU/TCP или LonWorks. Программы управления реагирования на спрос (demand response) снижают нагрузку в часы пиковых тарифов по сигналу от энергоснабжающей организации или EMS.

## Архитектура системы

**Воздухоохлаждаемая конфигурация:**
- встроенные осевые или центробежные вентиляторы конденсатора с VFD;
- управление давлением конденсации при низких наружных температурах;
- упрощённый монтаж: не требуется градирня, вводы водоснабжения и дренажа.

**Водоохлаждаемая конфигурация:**
- кожухотрубный, паяный пластинчатый или микроканальный испаритель;
- подключение к градирне или закрытому охладителю жидкости;
- при использовании waterside economizer — возможность бескомпрессорного охлаждения при низких наружных температурах.

## Требования к установке

- Установка на горизонтальном основании, несущем рабочий вес плюс заряд хладагента и теплоносителя;
- Зазоры для обслуживания: не менее 900 мм со стороны электрического шкафа и подключений;
- Виброизоляция: упругие опоры снижают передачу вибраций в конструкцию здания;
- Дисбаланс питающего напряжения: не более 2 % во избежание перегрева обмоток двигателей компрессоров.

## Техническое обслуживание

**Квартальный осмотр:**
- визуальный контроль утечек хладагента и масла;
- проверка уровня масла (смотровое стекло);
- осмотр электрических соединений и затяжка клеммников.

**Полугодовая проверка:**
- анализ качества хладагента (влажность, кислотное число) через сервисный клапан;
- очистка теплообменных поверхностей со стороны воды.

**Ежегодное ТО:**
- замена фильтра-осушителя (при изменении цвета индикатора влажности — внепланово);
- измерение сопротивления изоляции обмоток компрессоров (норма > 100 МОм);
- проверка и калибровка реле давления и температуры.

## Перспективные разработки

- **VFD на спиральных компрессорах**: плавная модуляция частоты вращения расширяет диапазон регулирования и улучшает IPLV;
- **Магнитные подшипники**: в настоящее время ограничены большими мощностями; ожидается распространение в сегменте 100–300 кВт;
- **Интегрированные контуры экономайзера** (flash tank + эконо-порт в подвижной спирали): улучшают производительность при высоком lift на 5–10 %;
- **Предиктивное обслуживание**: алгоритмы машинного обучения анализируют вибрацию, токи и давления для раннего обнаружения неисправностей.

---

Источники: ASHRAE Handbook — HVAC Systems and Equipment, Chapter 38; AHRI Standard 550/590-2023; ASHRAE Standard 90.1-2022; EN 14511:2022; EN 14825:2022; ASHRAE Standard 15-2022; СП 60.13330.2020; ПБ 03-576-03.
