---
title: "Конденсаторы с воздушным охлаждением"
aliases: ["Конденсаторы с воздушным охлаждением"]
description: "Конструкция, физические принципы, управление давлением конденсации и расчёт производительности конденсаторов с воздушным охлаждением для систем HVAC. Стандарты AHRI 460, ASHRAE 90.1, EN 12900."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["конденсатор с воздушным охлаждением", "оребрённо-трубчатый змеевик", "микроканальный конденсатор", "управление давлением конденсации", "AHRI 460", "ASHRAE 90.1", "EN 12900"]
categories: ["air-conditioning-cooling"]
tags: ["конденсаторы", "воздушное охлаждение", "теплообменники"]
weight: 2
---

Конденсаторы с воздушным охлаждением (air-cooled condensers, ACC) — теплообменные аппараты, в которых теплота конденсирующегося хладагента отводится в окружающую атмосферу через принудительный или естественный поток воздуха. Они широко применяются в системах кондиционирования и холодоснабжения благодаря простоте монтажа, отсутствию потребления воды и относительно низким капитальным затратам. Согласно ASHRAE Handbook — Refrigeration (глава 39) и EN 12900, эти конденсаторы классифицируются по принципу циркуляции воздуха (естественная, принудительная) и типу теплообменного элемента.

## Физические принципы теплопередачи

Конденсация хладагента в воздушном конденсаторе протекает в три зоны: охлаждение перегретого пара (desuperheating), изобарная конденсация (condensing) и переохлаждение жидкости (subcooling). Общее уравнение теплового баланса:

{{< formula display="true" >}}
Q = \dot{m}_r (h_g - h_f)
{{< /formula >}}

Где $Q$ — тепловой поток, Вт; $\dot{m}_r$ — массовый расход хладагента, кг/с; $h_g$ и $h_f$ — удельные энтальпии насыщенного пара и жидкости, кДж/кг.

Интенсивность теплопередачи описывается уравнением Ньютона–Фурье:

{{< formula display="true" >}}
Q = U \cdot A \cdot \Delta T_{\text{ср}}
{{< /formula >}}

Где $U$ — общий коэффициент теплопередачи, Вт/(м²·К); $A$ — поверхность теплообмена, м²; $\Delta T_{\text{ср}}$ — средний логарифмический температурный напор (LMTD), К.

На воздушной стороне теплоотдача лимитируется конвекцией. Характерные значения: $h_{\text{возд}} = 40$–$150$ Вт/(м²·К) без оребрения; с оребрением $h_{\text{эфф}} = 100$–$400$ Вт/(м²·К). На стороне хладагента $h_r = 1000$–$3000$ Вт/(м²·К) — воздушная сторона является определяющим термическим сопротивлением.

Перепад давления воздуха через конденсатор:

{{< formula display="true" >}}
\Delta P_{\text{возд}} = f \cdot \frac{L}{D_h} \cdot \frac{\rho v^2}{2}
{{< /formula >}}

Где $f$ — коэффициент трения; $L$ — путь потока, м; $D_h$ — гидравлический диаметр межрёберного канала, м; $\rho$ — плотность воздуха, кг/м³; $v$ — скорость воздуха, м/с. Типовые перепады: 20–60 Па.

## Конструкция и компоненты

### Оребрённо-трубчатые змеевики (fin-tube coils)

Классическая конструкция: медные или алюминиевые трубки диаметром 7–16 мм с алюминиевым оребрением. Шаг рёбер (fin pitch) — 1,5–4 мм; высота ребра — 6–12 мм. Оребрённая поверхность составляет 90–95 % суммарной поверхности теплообмена. Плотность оребрения выбирается с учётом загрязняемости воздуха: для чистой среды — до 12 рёбер/дюйм (fins per inch, FPI); для запылённой — 8–10 FPI. Типовая мощность современных змеевиков — 5–500 кВт.

### Микроканальные теплообменники (microchannel coils)

Алюминиевые многоканальные трубки сечением 1–3 мм с параллельными каналами. Преимущества: снижение объёма хладагента на 40–60 %, повышение коэффициента теплопередачи на 30–50 %, компактность — площадь теплообмена на единицу объёма выше на 25–35 %. Недостаток — чувствительность к загрязнению и требования к чистоте хладагента (класс чистоты по ISO 4406: 6/4/1 для R-134a, R-410A).

### Конфигурации змеевиков

**V-образная конфигурация** — применяется в крупных конденсаторах; обеспечивает симметричное распределение воздуха и удобство обслуживания с обеих сторон.

**Плоская конфигурация** — глубина 300–500 мм, ширина до 3 м; используется при ограниченном пространстве.

**A-Frame конфигурация** — два наклонных блока, образующих букву А; вентилятор расположен в центре; облегчает обслуживание обеих секций.

{{< table title="Сравнение конфигураций воздушных конденсаторов" >}}
| Конфигурация | Глубина, мм | Применение | Тип воздушного потока |
|---|---|---|---|
| V-образная | 500–800 | Крупные чиллеры, выносные блоки | Принудительный, осевой |
| Плоская | 300–400 | Компактные сплит-системы | Принудительный |
| A-Frame | 600–1200 | Выносные конденсаторные блоки | Центральный осевой вентилятор |
{{< /table >}}

## Управление вентилятором и давлением конденсации

### Управление вентилятором

**Многоступенчатое включение/отключение (Fan Cycling)** — вентилятор работает на полной мощности или отключается. Используется в небольших системах; снижает энергопотребление на 10–20 % по сравнению с непрерывной работой.

**Управление переменной скоростью (variable speed fan control, VSF)** — EC-двигатели (electronically commutated) или частотные преобразователи (variable frequency drive, VFD) обеспечивают плавную модуляцию оборотов; снижение энергопотребления на 40–60 % при частичных нагрузках. Согласно ASHRAE 90.1-2022 (раздел 6.5.1), системы мощностью более 11 кВт в климатических зонах 4–8 должны использовать VSF.

### Стратегии регулирования давления конденсации

Давление конденсации напрямую влияет на удельную работу компрессора. Целевые значения для R-410A:
- Летний режим (температура воздуха +32–+45 °C): давление конденсации 1,5–2,2 МПа
- Зимний режим (температура воздуха –10–+5 °C): давление конденсации 0,8–1,2 МПа

**Управление заслонками (damper control)** — модуляция воздушного потока через конденсатор управляемыми жалюзи; эффективно при температурах ниже –15 °C.

**Затопление конденсатора (flooded condenser control)** — поддержание объёма жидкого хладагента в нижней части конденсатора для управления эффективной поверхностью теплообмена. Требует ресивера (liquid receiver) и регулирующего клапана.

**Байпас горячего газа (hot gas bypass)** — подача части перегретого пара из нагнетания компрессора в ресивер для поддержания минимального давления конденсации при $T_{\text{возд}} < -5$ °C. Снижает КПД системы на 5–15 %, но обеспечивает надёжность эксплуатации в холодный период.

## Расчётные методики

### Базовое уравнение производительности

{{< formula display="true" >}}
Q = \dot{V}_{\text{возд}} \cdot \rho_{\text{возд}} \cdot c_{p,\text{возд}} \cdot (T_{\text{вых}} - T_{\text{вх}})
{{< /formula >}}

Где $\dot{V}_{\text{возд}}$ — объёмный расход воздуха, м³/с; $c_{p,\text{возд}} \approx 1{,}006$ кДж/(кг·К); $\rho_{\text{возд}} \approx 1{,}165$ кг/м³ при 30 °C.

Эффективность конденсатора через метод числа единиц переноса (NTU-effectiveness method):

{{< formula display="true" >}}
\text{NTU} = \frac{U \cdot A}{\dot{m}_{\text{возд}} \cdot c_{p,\text{возд}}}
{{< /formula >}}

Эффективность (effectiveness) для конденсатора с изотермическим хладагентом (конденсирующийся пар):

{{< formula display="true" >}}
\varepsilon = 1 - e^{-\text{NTU}}
{{< /formula >}}

### Пример расчёта (SI)

**Дано**: хладагент R-410A; теплоотвод $Q = 200$ кВт; температура конденсации $T_{\text{конд}} = 50$ °C; температура наружного воздуха на входе $T_{\text{вх}} = 35$ °C; объёмный расход воздуха $\dot{V} = 35\,000$ м³/ч.

**Массовый расход воздуха:**

{{< formula display="true" >}}
\dot{m}_{\text{возд}} = \frac{35\,000}{3600} \times 1{,}165 = 11{,}32 \text{ кг/с}
{{< /formula >}}

**Требуемый прирост температуры воздуха:**

{{< formula display="true" >}}
\Delta T_{\text{возд}} = \frac{Q}{\dot{m}_{\text{возд}} \cdot c_p} = \frac{200}{11{,}32 \times 1{,}006} = 17{,}6 \text{ К}
{{< /formula >}}

**Температура воздуха на выходе:** $T_{\text{вых}} = 35 + 17{,}6 = 52{,}6$ °C.

Поскольку $T_{\text{вых}} > T_{\text{конд}} = 50$ °C, такая конфигурация термодинамически невозможна — необходимо либо увеличить расход воздуха, либо снизить температуру конденсации. При увеличении расхода до 60 000 м³/ч: $\Delta T_{\text{возд}} = 10{,}2$ К, $T_{\text{вых}} = 45{,}2$ °C < 50 °C — допустимо, температурный напор (approach) составит $50 - 45{,}2 = 4{,}8$ К.

## Применение в системах кондиционирования и холодоснабжения

- **Сплит- и мульти-сплит системы** (3–18 кВт): наружный блок с осевым вентилятором диаметром 400–600 мм
- **Чиллеры с воздушным охлаждением** (50–5000 кВт): батарея осевых вентиляторов на крыше или вне здания
- **Холодильные камеры и рефрижераторные установки**: принудительная циркуляция воздуха, система оттаивания при отрицательных температурах
- **Выносные конденсаторные блоки (remote condenser units)**: размещаются на кровле для снижения шума и теплопритоков внутри здания

В жарком климате (температура выше 40 °C) применяют туманообразователи (misting systems) для снижения температуры воздуха на входе на 5–10 К, что повышает эффективность на 15–25 %. В холодном климате (ниже –10 °C) обязательны байпас газа, управление заслонками и контроль давления конденсации во избежание неконтролируемого падения давления.

## Стандарты и нормативные документы

- **ASHRAE 15** (Safety Standard for Refrigeration Systems) — требования безопасности к давлению и температуре
- **ASHRAE 90.1-2022** — минимальные требования к энергоэффективности; VSF для конденсаторов мощностью > 11 кВт в климатических зонах 4–8
- **AHRI 460** — аттестация производительности выносных конденсаторов с воздушным охлаждением
- **EN 12900** — номенклатура, определения и методы испытаний теплообменников холодильных машин
- **ISO 4406** — классификация чистоты жидкостей (для микроканальных конденсаторов)
- **СП 60.13330.2020** — системы отопления, вентиляции и кондиционирования воздуха; расчётные параметры наружного воздуха

## Типовые параметры проектирования

{{< table title="Типовые конструктивные и эксплуатационные параметры воздушных конденсаторов" >}}
| Параметр | Диапазон | Единица |
|---|---|---|
| Наружный диаметр трубок | 7–16 | мм |
| Шаг оребрения | 1,5–4,0 | мм |
| Высота ребра | 6–12 | мм |
| Плотность оребрения | 8–12 | рёб./дюйм |
| Скорость лицевого воздуха (face velocity) | 2,5–4,5 | м/с |
| Перепад давления воздуха | 20–60 | Па |
| Температурный напор (approach) | 3–8 | К |
| Давление конденсации R-410A (лето) | 1,5–2,2 | МПа |
| Давление конденсации R-134a (лето) | 1,0–1,3 | МПа |
{{< /table >}}

## Типичные ошибки проектирования и эксплуатации

1. **Недостаточная поверхность теплообмена** — расчёт без запаса мощности (менее 10 %) и без учёта загрязнения: приводит к перегреву нагнетания компрессора и сокращению ресурса.

2. **Игнорирование низкотемпературного режима** — отсутствие стратегии управления при $T_{\text{нв}} < 0$ °C вызывает снижение давления конденсации ниже допустимого, неустойчивую работу клапанов и гидравлические удары.

3. **Неверная плотность оребрения** — слишком плотные рёбра быстро засоряются в запылённых условиях; слишком редкие неэффективны для чистого воздуха.

4. **Отсутствие зоны переохлаждения** — конденсатор не имеет резерва поверхности для переохлаждения жидкости на 3–5 К, что ведёт к вспышкообразованию хладагента (flash gas) перед расширительным клапаном.

5. **Акустические проблемы** — постоянная работа вентилятора на максимальных оборотах вместо VSF: уровень шума 75–85 дБ(А) вместо достижимых 65–70 дБ(А).

### Регламент технического обслуживания

- Чистка поверхности оребрения: 2–4 раза в год (зависит от загрязнённости воздуха)
- Проверка герметичности контура хладагента: ежеквартально
- Контроль давления конденсации: ежедневно для крупных систем, ежемесячно для малых
- Ревизия электрических соединений и антивибрационных опор: ежегодно
