---
title: "Испарительные конденсаторы"
aliases: ["Испарительные конденсаторы"]
description: "Испарительные конденсаторы для систем HVAC: принцип работы, конструкция, теплотехнический расчёт, водоподготовка и регламент обслуживания. Стандарты ASHRAE 105/112, EN 14825, СП 60.13330."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["испарительный конденсатор", "испарительное охлаждение", "температура влажного термометра", "водоподготовка", "ASHRAE 105", "EN 14825", "COP холодильного цикла"]
categories: ["air-conditioning-cooling"]
tags: ["конденсаторы", "испарительное охлаждение", "водоподготовка"]
weight: 3
---

Испарительный конденсатор (evaporative condenser) — теплообменный аппарат, в котором отвод теплоты от хладагента осуществляется за счёт совместного действия испарения воды на поверхности змеевика и обтекающего воздушного потока. Благодаря использованию скрытой теплоты парообразования температура конденсации хладагента приближается к температуре влажного термометра (wet-bulb temperature) наружного воздуха, что существенно ниже, чем в конденсаторах с воздушным охлаждением. Это снижает мощность компрессора и повышает коэффициент производительности (coefficient of performance, COP) системы.

Испарительные конденсаторы широко применяются в промышленном холодоснабжении, центрах обработки данных (data centers) и крупных системах кондиционирования, особенно в регионах с сухим климатом.

## Физические принципы работы

Работа испарительного конденсатора основана на адиабатическом испарении воды. При испарении воды поглощается скрытая теплота парообразования, составляющая приблизительно 2450 кДж/кг при 20 °C. Теплота, отводимая от хладагента в змеевике, передаётся воде и воздуху посредством комбинированного тепло- и массообмена.

Коэффициент эффективности по влажному термометру (wet-bulb effectiveness):

{{< formula display="true" >}}
\eta_{wb} = \frac{t_{\text{сух}} - t_{\text{вых}}}{t_{\text{сух}} - t_{\text{вт}}}
{{< /formula >}}

Где $t_{\text{сух}}$ — температура сухого термометра наружного воздуха, °C; $t_{\text{вых}}$ — температура воздуха на выходе из конденсатора, °C; $t_{\text{вт}}$ — температура влажного термометра, °C.

Теоретически минимальная температура конденсации хладагента приближается к $t_{\text{вт}}$. На практике достижимое отклонение (approach) составляет 2,8–5,6 °C.

## Конструкция и компоненты

**Змеевик хладагента (refrigerant coil)** — система медных или алюминиевых трубок диаметром 9,5–19 мм, расположенных горизонтально или вертикально. Хладагент конденсируется внутри трубок; вода и воздух обтекают их снаружи. Поверхность часто оребрена для увеличения контакта с воздухом.

**Система распыления воды (spray system)** — форсунки низкого давления (0,2–0,4 МПа) с производительностью 5–50 л/ч на секцию обеспечивают равномерное смачивание змеевика. Насос рециркуляции поддерживает непрерывный поток воды.

**Удалители брызг (drift eliminators)** — пластинчатые или решётчатые элементы на выходе воздуха предотвращают унос капель. Согласно ASHRAE 105, вынос воды не должен превышать 0,1–0,5 % от расхода циркулирующей воды.

**Поддон и система сбора воды (basin)** — неиспарившаяся вода стекает в поддон и подаётся обратно насосом рециркуляции. Избыток отводится при продувке (blow-down).

## Теплотехнический расчёт

Суммарная тепловая нагрузка конденсатора:

{{< formula display="true" >}}
Q = \dot{m}_{\text{возд}} \cdot c_{p,\text{возд}} \cdot (t_{\text{вых}} - t_{\text{вх}}) + \dot{m}_{\text{исп}} \cdot L_v
{{< /formula >}}

Где $\dot{m}_{\text{возд}}$ — массовый расход воздуха, кг/с; $c_{p,\text{возд}} \approx 1{,}006$ кДж/(кг·К); $\dot{m}_{\text{исп}}$ — расход испарившейся воды, кг/с; $L_v$ — скрытая теплота парообразования, кДж/кг.

Логарифмическая средняя разность температур (LMTD):

{{< formula display="true" >}}
\Delta T_{\text{lm}} = \frac{(t_{\text{хлад,вх}} - t_{\text{возд,вых}}) - (t_{\text{хлад,вых}} - t_{\text{возд,вх}})}{\ln\dfrac{t_{\text{хлад,вх}} - t_{\text{возд,вых}}}{t_{\text{хлад,вых}} - t_{\text{возд,вх}}}}
{{< /formula >}}

Уравнение теплообмена через стенку:

{{< formula display="true" >}}
Q = U \cdot A \cdot \Delta T_{\text{lm}}
{{< /formula >}}

Где $U$ — общий коэффициент теплопередачи (с учётом оребрения и загрязнения), Вт/(м²·К); $A$ — площадь наружной поверхности змеевика, м².

### Пример расчёта (SI)

**Дано**: испарительный конденсатор для холодильной машины с R-717 (аммиак); теплоотвод $Q = 350$ кВт; температура влажного термометра наружного воздуха $t_{\text{вт}} = 24$ °C; проектный подход (approach) = 4 °C.

**Температура конденсации:** $T_{\text{конд}} = 24 + 4 = 28$ °C.

**Расход испарившейся воды** (приближённо 1 % от расхода циркуляции на каждые 6 °C диапазона охлаждения):

{{< formula display="true" >}}
\dot{m}_{\text{исп}} = \frac{Q}{L_v} = \frac{350}{2450} \approx 0{,}143 \text{ кг/с} = 514 \text{ л/ч}
{{< /formula >}}

Для 4 циклов концентрирования (cycles of concentration) расход продувки:

{{< formula display="true" >}}
\dot{V}_{\text{прод}} = \frac{\dot{V}_{\text{исп}}}{n - 1} = \frac{514}{3} \approx 171 \text{ л/ч}
{{< /formula >}}

Суммарная потребность в подпиточной воде: $514 + 171 = 685$ л/ч.

## Показатели эффективности

**Зависимость от влажности** — эффективность испарительного конденсатора определяется разностью между температурой сухого и влажного термометра ($\Delta t = t_{\text{сух}} - t_{\text{вт}}$). В сухом климате $\Delta t = 10$–$15$ °C; во влажном — $2$–$5$ °C.

{{< table title="Зависимость параметров испарительного конденсатора от климата" >}}
| Климатические условия | Подход (approach), °C | Эффективность по влажному термометру, % |
|---|---|---|
| Сухой (например, Ташкент, степная зона) | 2,8–3,6 | 85–95 |
| Умеренный (например, Москва, Казань) | 3,6–5,0 | 75–85 |
| Влажный (например, Сочи, Владивосток) | 5,0–5,6 | 60–75 |
{{< /table >}}

## Требования к воде и водоподготовка

### Качество циркулирующей воды

При испарении растворённые соли концентрируются и осаждаются на поверхности теплообмена, снижая эффективность. Рекомендуемые параметры согласно ASHRAE 112:

- Жёсткость (как CaCO₃): не более 100–150 мг/л
- Общая щелочность: 25–50 мг/л
- pH: 6,5–8,5
- Хлориды: не более 50 мг/л
- Циклы концентрирования (cycles of concentration): 3–5

### Продувка (blow-down)

{{< formula display="true" >}}
V_{\text{прод}} = \frac{V_{\text{исп}}}{n - 1}
{{< /formula >}}

Где $V_{\text{исп}}$ — объём испарившейся воды, л/ч; $n$ — циклы концентрирования. При $n = 4$ и $V_{\text{исп}} = 514$ л/ч расход продувки составляет около 171 л/ч.

### Химическая обработка

Для надёжной эксплуатации применяют:
- **Биоциды** (против водорослей, бактерий Legionella): 1–2 раза в месяц
- **Ингибиторы коррозии** (молибдаты, силикаты, полифосфаты): защита стальных и медных компонентов
- **Антинакипные реагенты** (полиакрилаты, фосфонаты): предотвращение отложений CaCO₃

## Применение в системах HVAC

Испарительные конденсаторы наиболее эффективны при относительной влажности ниже 40–50 %. В системах централизованного холодоснабжения позволяют снизить потребление электроэнергии на 25–40 % по сравнению с конденсаторами с воздушным охлаждением при тех же условиях.

Типичные области применения:
- Промышленные чиллеры большой мощности (500–5000 кВт): аммиачные и фреоновые системы
- Центры обработки данных: высокая надёжность теплоотвода при круглосуточной работе
- Системы технологического холодоснабжения на производстве
- Ледовые катки, холодильные склады, теплицы

## Стандарты и нормативные документы

- **ASHRAE 105** — стандарт испытаний и определения эффективности испарительных конденсаторов
- **ASHRAE 112** — руководство по водоподготовке в испарительных системах
- **EN 14825** — методика расчёта сезонной энергетической эффективности (SEER/SCOP) систем охлаждения
- **СП 60.13330.2020** — системы ОВК; расчётные параметры наружного воздуха по климатическим зонам России
- **ГОСТ 30494-2011** — параметры микроклимата жилых и общественных зданий

## Преимущества, ограничения и типичные ошибки

{{< table title="Преимущества и ограничения испарительных конденсаторов" >}}
| Преимущество | Ограничение |
|---|---|
| Низкая температура конденсации, высокий COP | Постоянная потребность в воде |
| Экономия электроэнергии 25–40 % | Зависимость от влажности окружающей среды |
| Возможность утилизации теплоты в системы теплоснабжения | Необходима химическая обработка воды, риск коррозии и биообрастания |
| Компактные размеры при высокой мощности | Повышенный расход воды: 15–50 л/ч на 100 кВт теплоотвода |
{{< /table >}}

**Типичные эксплуатационные ошибки:**

- Игнорирование водоподготовки: за один сезон отложения снижают эффективность теплообмена на 15–30 %
- Недостаточная продувка: циклы концентрирования выше допустимых провоцируют коррозию трубок
- Отсутствие регулярного анализа воды (pH, жёсткость) ведёт к преждевременному выходу аппарата из строя
- Неправильная установка удалителей брызг увеличивает вынос воды и загрязнение прилегающей территории

### Регламент технического обслуживания

1. Ежемесячный анализ параметров воды: pH, жёсткость, щелочность, хлориды
2. Еженедельная чистка форсунок распыления от отложений
3. Сезонная промывка змеевика (весной и осенью)
4. Ежеквартальная проверка перепада давления воздуха через конденсатор (норма: 10–25 Па)
5. Ежегодная ревизия удалителей брызг и антикоррозионных покрытий

При соблюдении этих требований испарительный конденсатор обеспечивает надёжную работу в течение 15–20 лет с минимальными эксплуатационными затратами.
