---
title: "Конденсаторы с водяным охлаждением"
aliases: ["Конденсаторы с водяным охлаждением"]
description: "Конструкция, теплотехнический расчёт, выбор материалов и техническое обслуживание конденсаторов с водяным охлаждением для систем HVAC и промышленного холодоснабжения. Стандарты AHRI 450, ASHRAE 15, EN 12241."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["конденсатор с водяным охлаждением", "кожухотрубный конденсатор", "shell-and-tube", "температура подхода", "AHRI 450", "коэффициент теплопередачи", "загрязнение теплообменника"]
categories: ["air-conditioning-cooling"]
tags: ["конденсаторы", "водяное охлаждение", "кожухотрубные теплообменники"]
weight: 1
---

Конденсатор с водяным охлаждением (water-cooled condenser) — теплообменный аппарат, в котором теплота сжатия хладагента отводится охлаждающей водой. По сравнению с воздушными конденсаторами водяное охлаждение обеспечивает более высокую интенсивность теплопередачи, меньшие габариты и более низкую температуру конденсации — всё это снижает мощность компрессора и повышает COP холодильного цикла.

Водяные конденсаторы применяются в центральных холодильных машинах (чиллерах), системах технологического холодоснабжения, кондиционировании крупных зданий и промышленных установках, где имеется надёжный источник охлаждающей воды (градирня, скважина, водоём).

## Физические принципы теплопередачи

В водяном конденсаторе парообразный хладагент при высоком давлении отдаёт скрытую теплоту конденсации и переходит в жидкую фазу. Охлаждающая вода нагревается без фазового перехода. Тепловой баланс:

{{< formula display="true" >}}
Q_{\text{конд}} = \dot{m}_{\text{хлад}} \cdot (h_{\text{нас,пар}} - h_{\text{нас,жид}}) = \dot{m}_{\text{воды}} \cdot c_{\text{воды}} \cdot \Delta T_{\text{воды}}
{{< /formula >}}

Где:
- $Q_{\text{конд}}$ — тепловая производительность, кВт
- $\dot{m}_{\text{хлад}}$ — массовый расход хладагента, кг/с
- $h_{\text{нас,пар}}$, $h_{\text{нас,жид}}$ — энтальпии насыщенного пара и жидкого хладагента, кДж/кг
- $\dot{m}_{\text{воды}}$ — массовый расход охлаждающей воды, кг/с
- $c_{\text{воды}} \approx 4{,}18$ кДж/(кг·К) — удельная теплоёмкость воды
- $\Delta T_{\text{воды}}$ — разность температур воды на выходе и входе, К

Основное уравнение теплопередачи:

{{< formula display="true" >}}
Q = U \cdot A \cdot \text{LMTD}
{{< /formula >}}

LMTD для противоточной схемы:

{{< formula display="true" >}}
\text{LMTD} = \frac{(T_{\text{конд}} - T_{\text{воды,вх}}) - (T_{\text{конд}} - T_{\text{воды,вых}})}{\ln\dfrac{T_{\text{конд}} - T_{\text{воды,вх}}}{T_{\text{конд}} - T_{\text{воды,вых}}}}
{{< /formula >}}

Общий коэффициент теплопередачи $U$ с учётом термических сопротивлений:

{{< formula display="true" >}}
U = \frac{1}{\dfrac{1}{h_{\text{хлад}}} + \dfrac{\delta_{\text{стенки}}}{\lambda_{\text{мат}}} + \dfrac{1}{h_{\text{воды}}} + R_{\text{загр}}}
{{< /formula >}}

Где $h_{\text{хлад}}$, $h_{\text{воды}}$ — коэффициенты конвективной теплоотдачи, Вт/(м²·К); $R_{\text{загр}}$ — тепловое сопротивление загрязнения, м²·К/Вт.

### Пример расчёта (SI)

**Дано**: чиллер R-134a, теплоотвод $Q_{\text{конд}} = 500$ кВт; температура конденсации $T_{\text{конд}} = 38$ °C; охлаждающая вода: $T_{\text{вх}} = 29$ °C, $T_{\text{вых}} = 35$ °C; коэффициент загрязнения $R_{\text{загр}} = 0{,}000045$ м²·К/Вт (по AHRI 450).

**Расход охлаждающей воды:**

{{< formula display="true" >}}
\dot{m}_{\text{воды}} = \frac{Q_{\text{конд}}}{c_{\text{воды}} \cdot \Delta T_{\text{воды}}} = \frac{500}{4{,}18 \times (35 - 29)} = 19{,}93 \text{ кг/с} \approx 71{,}7 \text{ м}^3/\text{ч}
{{< /formula >}}

**LMTD:**

{{< formula display="true" >}}
\text{LMTD} = \frac{(38-29)-(38-35)}{\ln\dfrac{38-29}{38-35}} = \frac{9-3}{\ln 3} = \frac{6}{1{,}099} = 5{,}46 \text{ К}
{{< /formula >}}

**Требуемая площадь поверхности** при $U = 1000$ Вт/(м²·К):

{{< formula display="true" >}}
A = \frac{Q}{U \cdot \text{LMTD}} = \frac{500\,000}{1000 \times 5{,}46} = 91{,}6 \text{ м}^2
{{< /formula >}}

**Температура подхода (approach temperature):** $T_{\text{конд}} - T_{\text{воды,вых}} = 38 - 35 = 3$ °C — соответствует нормативному диапазону 1,7–3,0 °C (AHRI 450).

## Конструкция и типы

### Кожухотрубный конденсатор (shell-and-tube condenser)

Основной тип. Хладагент конденсируется в межтрубном пространстве (shell side); охлаждающая вода движется по трубкам (tube side). Конструктивные исполнения:

- **Съёмный пучок труб (pull-out bundle)** — трубки в кассете, извлекаемой без резки для механической чистки; применяется при вероятном загрязнении
- **Неподвижный пучок (fixed bundle)** — компактен, для чистой воды закрытых систем
- **U-образные трубки** — обе концевые доски в одном корпусе; упрощает конструкцию, затрудняет механическую чистку
- **Прямые трубки** — максимальная доступность для чистки щёткой

### Выбор материала трубок

{{< table title="Материалы трубок водяных конденсаторов" >}}
| Материал | Теплопроводность, Вт/(м·К) | Применение | Примечания |
|---|---|---|---|
| Медь | 390 | Стандартный выбор | Высокая теплопроводность, стойкость к пресной воде |
| Латунь (Cu–Zn) | 110 | Повышенная прочность | Несовместима с аммиаком |
| Титан | 22 | Морская вода, агрессивные среды | Высокая стоимость |
| Нержавеющая сталь | 16 | Высокая коррозионная активность | Низкая теплопроводность |
{{< /table >}}

Рифлёные или спирально-витые трубки увеличивают поверхность теплообмена и турбулентность, повышая $h_{\text{воды}}$ на 50–100 % по сравнению с гладкими трубками.

## Загрязнение и методы очистки

### Виды загрязнений на стороне воды

- **Биологическое** (водоросли, бактерии, биоплёнка): при работе с градирней — основной риск
- **Минеральные отложения** (накипь CaCO₃, Mg(OH)₂): при нагреве воды > 50 °C
- **Механические примеси** (песок, оксиды железа): абразивный износ поверхности
- **Коррозионные продукты**: электрохимическое взаимодействие разнородных металлов

Тепловое сопротивление загрязнения $R_{\text{загр}}$ для чистой воды: 0,0001–0,0002 м²·К/Вт; для загрязнённой: до 0,0005–0,001 м²·К/Вт (рост $R_{\text{загр}}$ на 0,0002 м²·К/Вт снижает производительность на 15–25 %).

### Механическая очистка

Прямые трубки позволяют применять цилиндрическую щётку для удаления биоплёнки и мягких отложений. Выполняется 1–4 раза в сезон в зависимости от качества воды.

### Химическая промывка

При стойких минеральных отложениях:
- Кислотные растворы (соляная, уксусная кислота): растворяют карбонатные отложения
- Щелочные растворы (NaOH, Na₂CO₃): для органических отложений
- Ингибиторы коррозии (молибдаты, фосфаты) — обязательный компонент кислотной промывки

Химическую очистку проводят 1–2 раза в год и согласовывают с производителем конденсатора.

## Методы расчёта и проектирования

### Площадь поверхности теплообмена

{{< formula display="true" >}}
A = \frac{Q_{\text{конд}}}{U \cdot \text{LMTD}}
{{< /formula >}}

Значения $U$ для медных трубок: гладкие — 700–1200 Вт/(м²·К); рифлёные — 1200–1800 Вт/(м²·К).

### Скорость воды в трубках

Рекомендуемая скорость $v_{\text{воды}} = 1{,}0$–$2{,}0$ м/с. При $v < 0{,}6$ м/с — риск биообрастания; при $v > 2{,}5$ м/с — шум, кавитация, повышенные потери давления.

### Гидравлические потери

{{< formula display="true" >}}
\Delta P = f \cdot \frac{L}{d_{\text{вн}}} \cdot \frac{\rho v^2}{2}
{{< /formula >}}

Где $f \approx 0{,}03$–$0{,}05$ для турбулентного потока в гладких трубках. Типовое падение давления на стороне воды: 30–100 кПа.

### Температура подхода

{{< formula display="true" >}}
\Delta T_{\text{подх}} = T_{\text{конд,нас}} - T_{\text{воды,вых}}
{{< /formula >}}

Диапазон проектных значений: 1,7–2,8 °C. Меньшие значения требуют большей поверхности; большие — повышают потребление энергии компрессором.

## Применение в системах HVAC и холодоснабжения

- **Центральные чиллеры (0,5–10 МВт)**: кожухотрубный конденсатор с градирней — стандартная конфигурация. Коэффициент EER достигает 3,5–4,5 и выше против 2,5–3,0 для воздушного охлаждения
- **Системы кондиционирования крупных зданий**: суммарный SEER > 5 при использовании водяных конденсаторов (EN 14825)
- **Промышленные процессы**: охлаждение реакторов, масла компрессоров, экструдеров — стабильная температура конденсации независимо от погодных условий
- **Низкотемпературные камеры**: при больших разностях температур кожухотрубный конденсатор компактнее и эффективнее воздушного

## Стандарты и нормативные документы

- **AHRI 450** — аттестация производительности конденсаторов с водяным охлаждением для холодильных машин
- **ASHRAE 15** — требования безопасности к конструкции конденсаторов под давлением хладагента
- **EN 12241** — методология расчёта теплопередачи строительных компонентов и теплообменников
- **ISO 817** — номенклатура хладагентов
- **СП 60.13330.2020** — системы ОВК; требования к водоснабжению и параметрам микроклимата
- **ГОСТ Р 51656-2000** — машины холодильные компрессорные; методы испытаний

## Типовые параметры проектирования

{{< table title="Типовые расчётные параметры конденсаторов с водяным охлаждением" >}}
| Параметр | Диапазон | Примечание |
|---|---|---|
| Температура подхода | 1,7–3,0 °C | Меньше — экономия энергии, больше — экономия капитала |
| U, гладкие медные трубки | 700–1200 Вт/(м²·К) | Зависит от скорости воды и режима конденсации |
| U, рифлёные трубки | 1200–1800 Вт/(м²·К) | На 50–100 % выше за счёт развитой поверхности |
| Скорость воды | 1,0–2,0 м/с | Оптимум по шуму и загрязнению |
| Падение давления воды | 30–100 кПа | Зависит от длины трубок и их диаметра |
| R загрязнения (чистая вода) | 0,000045–0,000176 м²·К/Вт | По AHRI 450 |
| Цикл механической очистки | 1–4 раза/год | В зависимости от качества воды |
{{< /table >}}

## Типичные ошибки проектирования

1. **Недооценка загрязнения**: игнорирование $R_{\text{загр}}$ снижает фактический $U$ на 20–40 %, что вынуждает повышать температуру конденсации и энергопотребление компрессора

2. **Превышение скорости воды**: более 2,5 м/с вызывает шум, кавитацию и эрозию поверхности трубок

3. **Неправильный выбор материала при аммиаке**: медь в аммиачных системах (R-717) приводит к межкристаллической коррозии — необходим титан или специальные сплавы

4. **Отсутствие программы обслуживания**: в тропическом климате биообрастание развивается за 2–3 месяца; без чистки падение производительности достигает 30 %

5. **Гидравлический дисбаланс**: неравномерная подача воды по ходам создаёт локальные зоны перегрева хладагента и неустойчивость регулирования

### Рекомендации по выбору конфигурации

- **Съёмный пучок + прямые трубки**: предпочтительно при работе с градирней или открытым водозабором, где вероятно загрязнение; позволяет регулярную механическую чистку без останова всей системы
- **Неподвижный пучок + U-образные трубки**: для скважинной воды высокого качества и закрытых контуров с минимальными расходами на обслуживание
- **Рифлёные трубки**: обоснованы при ограниченных габаритах и необходимости повысить производительность без увеличения размера аппарата

Выбор конкретной конфигурации следует основывать на технико-экономическом анализе: капитальные затраты на оборудование, энергозатраты за расчётный срок службы (15–20 лет) и затраты на техническое обслуживание.
