---
title: "Проектные условия"
aliases: ["Проектные условия"]
description: "Наружные и внутренние проектные условия для расчёта холодильных нагрузок в системах HVAC: климатические данные, расчётные температуры, влажность, солнечная радиация. Стандарты ASHRAE Handbook — Fundamentals, ASHRAE 55, СП 131.13330."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["проектные условия", "расчётная наружная температура", "параметры микроклимата", "климатические данные ASHRAE", "ASHRAE 55", "СП 131.13330", "расчёт охлаждения"]
categories: ["air-conditioning-cooling"]
tags: ["проектные условия", "климатические данные", "микроклимат"]
weight: 1
---

Проектные условия (design conditions) формируют основу для подбора оборудования систем HVAC, задавая экстремальные значения наружных параметров и требования к внутреннему микроклимату, которые определяют пиковые холодильные нагрузки. Правильный выбор обеспечивает соответствие системы потребностям комфорта при минимальном завышении мощности оборудования.

## Проектные наружные условия

### Климатические данные для проектирования (ASHRAE)

ASHRAE публикует климатические данные для тысяч населённых пунктов по всему миру в Handbook — Fundamentals (глава 14) и онлайн-просмотрщике Climate Design Data (CDD).

{{< table title="Ключевые проектные параметры наружного воздуха (ASHRAE Handbook — Fundamentals)" >}}
| Параметр | Описание | Область применения |
|---|---|---|
| 0,4% DB/MCWB | Температура сухого термометра, превышаемая 35 ч/год, со средней совпадающей температурой влажного термометра | Критические объекты (ЦОД, больницы) |
| 1,0% DB/MCWB | Температура сухого термометра, превышаемая 88 ч/год | Стандартные коммерческие здания |
| 2,0% DB/MCWB | Температура сухого термометра, превышаемая 175 ч/год | Жилые здания, некритичные применения |
{{< /table >}}

### Выбор расчётной температуры сухого термометра

Расчётная температура сухого термометра (dry-bulb temperature, DB) определяет явную холодильную нагрузку:

{{< formula display="true" >}}
Q_{\text{явн}} = \dot{m}_{\text{возд}} \cdot c_p \cdot (T_{\text{нв}} - T_{\text{прит}})
{{< /formula >}}

**Рекомендации по выбору уровня:**
- Критические объекты (больницы, ЦОД, фармацевтика): 0,4 %
- Коммерческие здания (офисы, торговля): 1,0 %
- Жилые здания: 1,0–2,0 %
- Промышленные объекты: зависит от требований технологического процесса

### Температура влажного термометра и влажность

Параметры влажного термометра (wet-bulb temperature, WB) и точки росы (dew point, DP) определяют скрытую нагрузку:

{{< formula display="true" >}}
Q_{\text{скр}} = \dot{m}_{\text{возд}} \cdot h_{fg} \cdot (W_{\text{нв}} - W_{\text{прит}})
{{< /formula >}}

Где $W_{\text{нв}}$ и $W_{\text{прит}}$ — влагосодержание наружного и приточного воздуха, кг/кг с.в.

**Важно**: для расчёта скрытой нагрузки следует использовать **совпадающую** температуру влажного термометра (mean coincident wet-bulb, MCWB), соответствующую расчётной температуре DB, а не пиковое значение WB. Экстремальные значения температуры и влажности крайне редко совпадают одновременно.

### Данные по солнечной радиации

Расчёт теплопоступлений от солнца требует следующих компонентов:

- **Прямая нормальная облучённость** (direct normal irradiance, DNI) — направленное излучение на перпендикулярную поверхность
- **Диффузное горизонтальное излучение** (diffuse horizontal irradiance, DHI) — рассеянное излучение неба
- **Суммарное горизонтальное излучение** (global horizontal irradiance, GHI) — полный поток на горизонтальную поверхность

Модель ясного неба ASHRAE или файлы типичного метеорологического года (typical meteorological year, TMY) используются как основа проектных значений.

## Проектные внутренние условия

### Параметры теплового комфорта (ASHRAE 55)

Стандарт ASHRAE 55-2023 устанавливает допустимые параметры теплового комфорта:

{{< table title="Внутренние проектные условия для летнего периода (ASHRAE 55)" >}}
| Параметр | Типичный диапазон | Примечания |
|---|---|---|
| Температура воздуха | 23–26 °C | Более высокие уставки снижают энергопотребление |
| Относительная влажность | 40–60 % | Максимум 65 % для комфорта |
| Скорость воздуха | 0,10–0,25 м/с | Более высокая скорость позволяет повысить температуру уставки |
| Теплозащитные свойства одежды | 0,5 кло (летом) | Лёгкая офисная одежда |
| Уровень активности | 1,0–1,2 мет | Офисная работа сидя |
{{< /table >}}

### Требования к специфическим помещениям

**Офисы и коммерческие помещения:**
- 24 °C, 50 % RH — типовые уставки
- Равномерное распределение температуры по рабочей зоне (вертикальный градиент < 3 °C по ASHRAE 55)

**Здравоохранение (ASHRAE 170-2021):**
- Операционные: 19–20 °C, 30–60 % RH
- Палаты пациентов: 21–24 °C, 30–60 % RH
- Чистые помещения класса ISO 7: 20–22 °C, 30–50 % RH

**Центры обработки данных (ASHRAE TC 9.9):**
- Рекомендованная температура подачи воздуха (A1): 18–27 °C
- Допустимая (A1): 15–32 °C
- Относительная влажность: 8 °C точки росы — 80 % RH

### Учёт влажности

Проектная влажность влияет на несколько аспектов:

{{< formula display="true" >}}
h_{\text{воздух}} = c_p \cdot T + W \cdot (h_{fg,0} + c_{p,\text{пар}} \cdot T)
{{< /formula >}}

- **Комфорт**: предпочтительно 40–60 % RH
- **Гигиена**: < 65 % RH предотвращает рост плесени (ASHRAE 62.1)
- **Статическое электричество**: > 30 % RH предотвращает разряды в серверных залах
- **Энергопотребление**: снижение RH уменьшает скрытую нагрузку, но может потребовать увлажнения зимой

## Разность температур при проектировании

### Наружно-внутренняя разность

{{< formula display="true" >}}
\Delta T_{\text{расч}} = T_{\text{нв,расч}} - T_{\text{пом,уст}}
{{< /formula >}}

**Пример**: наружная 35 °C (уровень 1 %), внутренняя уставка 24 °C, $\Delta T = 11$ °C.

### Разность температур на воздухоохладителе

Температура приточного воздуха влияет на расход и мощность системы:

{{< formula display="true" >}}
\Delta T_{\text{приб}} = T_{\text{обр}} - T_{\text{прит}}
{{< /formula >}}

{{< table title="Типовые разности температур на воздухоохладителе для разных систем" >}}
| Система | ΔT, °C | Примечание |
|---|---|---|
| Стандартные системы VAV | 10–12 | Наиболее распространены |
| Высокоэффективные системы | 8–10 | Повышенный расход воздуха |
| Охлаждаемые балки (chilled beams) | 6–8 | Улучшенный контроль влажности |
{{< /table >}}

## Поправки на высоту над уровнем моря

### Поправка на плотность воздуха

Стандартные расчёты предполагают плотность воздуха на уровне моря. На высоте $H$ (м):

{{< formula display="true" >}}
\rho_H = \rho_0 \cdot \left(1 - \frac{H}{44\,300}\right)^{5{,}256}
{{< /formula >}}

Упрощённая поправка: $\text{CF} = 1 - 0{,}0000036 \cdot H$.

### Влияние на системы кондиционирования

На высоте 1500 м:
- Плотность воздуха на ~17 % ниже, чем на уровне моря
- Для обеспечения той же массовой подачи необходимо увеличить объёмный расход воздуха
- Холодопроизводительность оборудования снижается; следует применять поправочные коэффициенты производителя

## Одновременность компонентов нагрузки

### Время пиковых нагрузок

Различные компоненты нагрузки достигают максимума в разное время:

- **Солнечная нагрузка**: восточные фасады — утро; западные — после полудня; кровля — полдень
- **Нагрузка через ограждение**: следует температурному профилю с задержкой, определяемой тепловой массой (1–12 ч)
- **Внутренние нагрузки**: следуют расписанию работы; могут достигать пика до максимальной наружной температуры

### Суммарная нагрузка системы против суммы пиков

**Суммарная нагрузка системы (block load)**: одновременная нагрузка всех зон в момент пика системы:

{{< formula display="true" >}}
Q_{\text{блок}} = \sum_{\text{зоны}} Q_{\text{зона}}(t_{\text{пик,сист}})
{{< /formula >}}

**Сумма пиков зон (sum of zone peaks)**: сумма индивидуальных пиков каждой зоны:

{{< formula display="true" >}}
Q_{\text{пики}} = \sum_{\text{зоны}} Q_{\text{зона,пик}}
{{< /formula >}}

Суммарная нагрузка системы всегда меньше или равна сумме пиков зон. Разница может составлять 15–30 % в крупных разнообразно ориентированных зданиях.

## Учёт изменения климата

### Сдвиг проектных условий

Исторические данные TMY могут не отражать будущие климатические условия:
- Потепление: средний рост температуры на 0,2–0,5 °C/10 лет в умеренном климате
- Более частые экстремальные тепловые события
- Изменение влажностных паттернов по регионам

### Подходы к адаптации

1. **Файлы будущей погоды (future weather files)**: проектирование на основе климатических прогнозов 2050–2080 гг.
2. **Коэффициенты запаса**: добавление 2–5 °C к историческим расчётным параметрам
3. **Адаптивное проектирование**: предусмотрение возможности добавления оборудования в будущем
4. **Повышенная тепловая инерция**: массивные конструкции снижают зависимость от пиковых наружных температур

## Требования к документации

### Обоснование проектных условий

Проектная документация должна фиксировать:
- Источник климатических данных (ASHRAE CDD, СП 131.13330, TMY-файл)
- Выбранный уровень обеспеченности (0,4 %; 1,0 %; 2,0 %)
- Уставки температуры и влажности внутри по типам помещений
- Обоснование любых отклонений от стандартной практики
- Поправки на высоту над уровнем моря (если применимо)

### Соответствие нормативным документам

- **ASHRAE 90.1-2022** — минимальные уставки температуры для расчёта нагрузок; требования к управлению влажностью
- **ASHRAE 55-2023** — параметры теплового комфорта
- **СП 60.13330.2020** — параметры расчётных внутренних условий для различных типов зданий
- **ГОСТ 30494-2011** — параметры микроклимата жилых и общественных зданий (допустимые и оптимальные)

Правильный выбор и документирование проектных условий создают основу для точных расчётов теплопоступлений и обоснованного подбора оборудования HVAC.
