---
title: "Источники теплопоступлений"
aliases: ["Источники теплопоступлений"]
description: "Детальный анализ источников теплопоступлений для расчёта холодильной нагрузки HVAC: солнечная радиация, теплопередача через ограждение, инфильтрация и внутренние тепловыделения от людей, освещения и оборудования. Стандарты ASHRAE Handbook — Fundamentals, ASHRAE 90.1, ASHRAE 62.1."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["теплопоступления", "солнечная нагрузка", "SHGC", "теплопередача через ограждение", "инфильтрация", "внутренние нагрузки", "ASHRAE Fundamentals"]
categories: ["air-conditioning-cooling"]
tags: ["теплопоступления", "солнечная нагрузка", "внутренние нагрузки"]
weight: 2
---

Источники теплопоступлений (heat gain sources) — все пути, через которые тепловая энергия поступает в кондиционируемые помещения. Понимание каждого источника позволяет выполнять точные расчёты нагрузок и выявлять приоритетные направления повышения энергоэффективности здания.

## Теплопоступления от солнечной радиации

Солнечная радиация является доминирующей внешней нагрузкой для зданий со значительной площадью остекления. Интенсивность теплопоступления зависит от широты, времени года, часа суток, ориентации и затенения.

### Геометрия солнца

**Угол высоты солнца** ($\beta$):

{{< formula display="true" >}}
\sin \beta = \cos L \cdot \cos \delta \cdot \cos H + \sin L \cdot \sin \delta
{{< /formula >}}

Где $L$ — широта; $\delta$ — склонение солнца; $H$ — часовой угол.

**Азимут солнца** ($\psi$) — горизонтальный угол от южного направления до проекции солнца.

### Компоненты солнечной радиации

- **Прямая радиация** (direct beam): пучковое излучение, распространяющееся по прямой от солнца
- **Диффузная радиация** (diffuse): рассеянное излучение от небосвода и облаков
- **Отражённая радиация** (reflected): отражение от земли и окружающих поверхностей

{{< formula display="true" >}}
I_{\text{суммар}} = I_{\text{прям}} + I_{\text{дифф}} + I_{\text{отраж}}
{{< /formula >}}

### Теплопоступления через остекление

**Коэффициент солнечного теплопоступления (solar heat gain coefficient, SHGC)** — доля падающей солнечной радиации, переходящей в теплоту помещения:

{{< formula display="true" >}}
q_{\text{солн}} = A_{\text{окна}} \times \text{SHGC} \times I_{\text{пад}}
{{< /formula >}}

Характерные значения SHGC:
- Одинарное прозрачное стекло: 0,80–0,85
- Двойное прозрачное: 0,65–0,75
- Двойное с низкоэмиссионным покрытием (low-E): 0,25–0,60
- Тройное low-E: 0,15–0,40

**Коэффициент затенения (shading coefficient, SC)**:

{{< formula display="true" >}}
\text{SC} = \frac{\text{SHGC}}{0{,}87}
{{< /formula >}}

### Наружное затенение

**Козырьки** — снижают солнечную нагрузку на южные окна летом:

{{< formula display="true" >}}
\text{Глубина тени} = L_{\text{козыр}} \times \tan \beta
{{< /formula >}}

**Вертикальные рёбра** — снижают нагрузку на восточные и западные фасады:

{{< formula display="true" >}}
\text{Ширина тени} = L_{\text{ребра}} \times \frac{\sin \psi}{\cos \beta}
{{< /formula >}}

**Внутреннее затенение** — жалюзи, шторы; учитывается через коэффициент внутреннего ослабления (interior attenuation coefficient, IAC):
- Полностью открыто: IAC = 1,0
- Светлые жалюзи закрыты: IAC = 0,55–0,75
- Тёмные жалюзи закрыты: IAC = 0,45–0,65
- Светозащитные шторы: IAC = 0,15–0,25

**Эффективный SHGC:**

{{< formula display="true" >}}
\text{SHGC}_{\text{эфф}} = \text{SHGC}_{\text{стекло}} \times \text{IAC}
{{< /formula >}}

## Теплопередача через ограждение

Теплопроводность (conduction) через строительную оболочку зависит от разности температур, теплового сопротивления материалов и площади поверхности.

### Стены и кровля

**Мгновенное теплопоступление через непрозрачные ограждения:**

{{< formula display="true" >}}
q = U \times A \times \Delta T
{{< /formula >}}

Где $U$ — общий коэффициент теплопередачи, Вт/(м²·К); $A$ — площадь поверхности, м²; $\Delta T$ — расчётная разность температур, К.

**Расчёт коэффициента U:**

{{< formula display="true" >}}
U = \frac{1}{R_{\text{нар}} + R_{\text{ограж}} + R_{\text{изол}} + R_{\text{вн}}}
{{< /formula >}}

Типовые значения U для стен и кровли:

{{< table title="Типовые коэффициенты теплопередачи ограждающих конструкций" >}}
| Конструкция | U, Вт/(м²·К) | Примечание |
|---|---|---|
| Стена без изоляции (кирпич 250 мм) | 2,0–3,0 | Не соответствует СП 50.13330 |
| Стена с утеплителем RSI 0,62 (м²·К/Вт) | 0,4–0,6 | Минимум для климатической зоны II |
| Стена с утеплителем RSI 1,23 | 0,2–0,3 | Рекомендуется для зоны I–II |
| Кровля с утеплителем RSI 1,23 | 0,2–0,3 | Повышенные требования СП 50 |
{{< /table >}}

### Эквивалентная температура наружной поверхности (sol-air temperature)

Учитывает совместное воздействие наружной температуры воздуха и солнечного излучения на непрозрачные поверхности:

{{< formula display="true" >}}
T_{\text{экв}} = T_{\text{нв}} + \frac{\alpha \cdot I_{\text{солн}}}{h_{\text{нар}}} - \frac{\varepsilon \cdot \Delta R}{h_{\text{нар}}}
{{< /formula >}}

Где $\alpha$ — коэффициент поглощения солнечной радиации (0,3 для светлых поверхностей; 0,9 для тёмных); $h_{\text{нар}}$ — коэффициент конвективно-лучистого теплообмена у наружной поверхности; $\varepsilon$ — степень черноты поверхности; $\Delta R$ — поправка на длинноволновое излучение. Для тёмных поверхностей под прямым солнцем $T_{\text{экв}}$ может превышать $T_{\text{нв}}$ на 20–30 °C.

### Теплопроводность через остекление

{{< formula display="true" >}}
q_{\text{конд}} = U_{\text{окна}} \times A \times (T_{\text{нв}} - T_{\text{пом}})
{{< /formula >}}

Типовые значения $U_{\text{окна}}$, Вт/(м²·К): одинарное — 5,0–6,0; двойное — 2,5–3,0; двойное low-E — 1,5–2,0; тройное low-E — 0,8–1,2.

### Эффект тепловой массы

Массивные конструкции (бетон, кладка) замедляют и снижают амплитуду пиков теплопоступлений.

**Коэффициент декремента** — отношение амплитуды внутреннего к амплитуде наружного температурного колебания:

{{< formula display="true" >}}
f = \frac{\Delta T_{\text{вн}}}{\Delta T_{\text{нар}}} < 1{,}0
{{< /formula >}}

Типовые значения временного сдвига (phase lag): лёгкая конструкция (деревянный каркас) — 1–2 ч; средняя (кирпичная облицовка) — 3–5 ч; тяжёлая (монолитный бетон) — 6–12 ч.

## Инфильтрация и вентиляция

### Инфильтрация (infiltration)

Неконтролируемое проникновение наружного воздуха через щели и отверстия в ограждениях.

**Метод эффективной площади щелей:**

{{< formula display="true" >}}
\dot{V}_{\text{инф}} = \frac{A_L}{1000} \times \sqrt{\Delta P}
{{< /formula >}}

Где $A_L$ — суммарная эффективная площадь щелей, см²; $\Delta P$ — перепад давления, Па.

**Метод кратности воздухообмена:**

{{< formula display="true" >}}
\dot{V}_{\text{инф}} = \frac{\text{ACH} \times V_{\text{пом}}}{3600}
{{< /formula >}}

Типовые значения ACH (air changes per hour): плотная конструкция — 0,1–0,3; средняя — 0,3–0,6; рыхлая — 0,6–1,0.

**Теплопоступление от инфильтрации:**

Явная составляющая:
{{< formula display="true" >}}
q_{\text{явн}} = \dot{m}_{\text{инф}} \times c_p \times (T_{\text{нв}} - T_{\text{пом}})
{{< /formula >}}

Скрытая составляющая:
{{< formula display="true" >}}
q_{\text{скр}} = \dot{m}_{\text{инф}} \times h_{fg} \times (W_{\text{нв}} - W_{\text{пом}})
{{< /formula >}}

### Вентиляция (ventilation)

Контролируемая подача наружного воздуха согласно ASHRAE 62.1-2022:

{{< formula display="true" >}}
\dot{V}_{\text{нв}} = R_p \times P + R_a \times A
{{< /formula >}}

Где $R_p$ — норма наружного воздуха на человека, л/(с·чел); $P$ — количество людей; $R_a$ — норма на площадь, л/(с·м²); $A$ — площадь зоны, м². Для открытого офиса: $R_p = 2{,}5$ л/(с·чел); $R_a = 0{,}3$ л/(с·м²).

Нагрузка от вентиляции составляет 20–40 % суммарной холодильной нагрузки.

## Внутренние источники тепловыделений

### Люди

Явное тепловыделение при 24 °C (ASHRAE Handbook — Fundamentals, таблица 1 главы 18):

{{< table title="Тепловыделения людей по видам деятельности (при T_пом = 24 °C)" >}}
| Вид деятельности | Явное тепло, Вт | Скрытое тепло, Вт | Суммарное, Вт |
|---|---|---|---|
| Сидя, спокойно | 65 | 55 | 120 |
| Лёгкая работа сидя | 70 | 80 | 150 |
| Стоя, лёгкая работа | 75 | 90 | 165 |
| Медленная ходьба | 75 | 115 | 190 |
| Тяжёлая работа | 90 | 255 | 345 |
{{< /table >}}

**Коэффициент разнообразия (diversity factor)**: редко все люди одновременно присутствуют в помещении:

{{< formula display="true" >}}
q_{\text{факт}} = q_{\text{чел}} \times N_{\text{расч}} \times D
{{< /formula >}}

Типовые коэффициенты $D$: офис — 0,7–0,9; аудитория — 0,8–1,0; ресторан — 0,5–0,8.

### Освещение

{{< formula display="true" >}}
q_{\text{освещ}} = W_{\text{устан}} \times F_{\text{исп}} \times F_{\text{балл}}
{{< /formula >}}

Где $F_{\text{исп}}$ — коэффициент использования (0–1,0); $F_{\text{балл}}$ — коэффициент балласта (1,10–1,20 для люминесцентных).

Лимиты удельной мощности освещения (lighting power density, LPD) по ASHRAE 90.1-2022:

{{< table title="Предельные значения LPD по типам помещений (ASHRAE 90.1-2022)" >}}
| Тип помещения | Макс. LPD, Вт/м² |
|---|---|
| Офис | 9,7 |
| Аудитория, класс | 12,9 |
| Торговый зал | 14,0 |
| Склад | 7,5 |
{{< /table >}}

Разделение лучистой и конвективной составляющих: лампы накаливания — 80 % / 20 %; люминесцентные — 50 % / 50 %; светодиодные (LED) — 40 % / 60 %. Конвективная часть немедленно становится охлаждающей нагрузкой; лучистая — с задержкой из-за тепловой массы помещения.

### Оборудование

{{< table title="Тепловыделение офисного оборудования" >}}
| Оборудование | Пиковая нагрузка, Вт | Коэффициент одновременности | Коэффициент использования |
|---|---|---|---|
| Настольный ПК | 100–150 | 0,5–0,7 | 0,4–0,6 |
| Ноутбук | 20–50 | 0,6–0,8 | 0,5–0,7 |
| Монитор 24" | 30–50 | 0,8 | 0,6–0,8 |
| Лазерный принтер | 400–600 | 0,3 | 0,2–0,4 |
| МФУ / копировальный аппарат | 800–1500 | 0,2 | 0,1–0,3 |
{{< /table >}}

Удельная мощность оборудования (equipment power density, EPD): открытый офис — 8–12 Вт/м²; серверная — 100–500 Вт/м². Оборудование редко работает при паспортной мощности:

{{< formula display="true" >}}
q_{\text{факт}} = q_{\text{паспорт}} \times \text{LF} \times D
{{< /formula >}}

### Электрические двигатели

Если двигатель и приводимое оборудование находятся в помещении:

{{< formula display="true" >}}
q = \frac{P_{\text{дв}}}{\eta_{\text{дв}}}
{{< /formula >}}

Если двигатель в помещении, а приводимое оборудование снаружи:

{{< formula display="true" >}}
q = P_{\text{дв}} \cdot (1 - \eta_{\text{дв}})
{{< /formula >}}

Где $\eta_{\text{дв}} = 0{,}80$–$0{,}95$ — КПД двигателя.

## Расчётный пример (SI)

**Данные**: офисное здание 1000 м², Москва. Стены — многослойные с утеплителем, $U = 0{,}28$ Вт/(м²·К); остекление (Low-E, двойное) — 200 м², SHGC = 0,35; наружная расчётная температура 29 °C (1 % по СП 131.13330); внутренняя уставка 24 °C.

**Нагрузка через непрозрачное ограждение** (стены 600 м²):

{{< formula display="true" >}}
q_{\text{стены}} = 0{,}28 \times 600 \times (29 - 24) = 840 \text{ Вт}
{{< /formula >}}

**Солнечная нагрузка через остекление** (западный фасад, CLF = 0,65; $I = 500$ Вт/м²):

{{< formula display="true" >}}
q_{\text{солн}} = 200 \times 0{,}35 \times 0{,}65 \times 500 = 22\,750 \text{ Вт} \approx 22{,}8 \text{ кВт}
{{< /formula >}}

## Сводная таблица теплопоступлений

{{< table title="Типовые удельные теплопоступления для офисного здания в умеренном климате" >}}
| Источник | Пиковое теплопоступление, Вт/м² | Доля, % |
|---|---|---|
| Солнечная радиация (через окна) | 35–50 | 25–30 |
| Теплопередача через ограждение | 15–25 | 10–15 |
| Инфильтрация | 5–10 | 5 |
| Вентиляция (наружный воздух) | 20–30 | 15–20 |
| Освещение | 10–15 | 10 |
| Оборудование | 10–15 | 10 |
| Люди | 10–15 | 10 |
| **Итого** | **105–160** | **100** |
{{< /table >}}

Значения существенно варьируются в зависимости от климатической зоны, ориентации здания, доли остекления, плотности людей, типа оборудования и режима эксплуатации.

Понимание вклада каждого источника позволяет целенаправленно снижать холодильные нагрузки: затенение и низкий SHGC снижают солнечную нагрузку; качественная теплоизоляция уменьшает трансмиссионные теплопоступления; воздухонепроницаемая оболочка снижает инфильтрацию; энергоэффективное освещение и оборудование уменьшают внутренние нагрузки.
