---
title: "Нагрузки от присутствия людей"
aliases: ["Нагрузки от присутствия людей"]
description: "Расчёт явных и скрытых тепловыделений от людей для анализа холодильной нагрузки HVAC и проектирования вентиляции. Метаболические коэффициенты, плотность присутствия, коэффициенты разнообразия. Стандарты ASHRAE Handbook — Fundamentals, ASHRAE 62.1, ГОСТ 30494."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["нагрузки от людей", "тепловыделения людей", "метаболическое тепло", "явное тепло", "скрытое тепло", "ASHRAE 62.1", "плотность присутствия"]
categories: ["air-conditioning-cooling"]
tags: ["нагрузки от людей", "внутренние нагрузки", "вентиляция"]
weight: 4
---

Тепловыделения людей (occupant heat gains) — значимый источник внутренних нагрузок во многих типах зданий. Они вносят вклад как в явную (sensible), так и в скрытую (latent) составляющую холодильной нагрузки. Точная оценка необходима для правильного подбора оборудования и расчёта систем вентиляции согласно ASHRAE Handbook — Fundamentals (глава 18) и ASHRAE 62.1.

## Метаболическое тепловыделение

### Обмен веществ человека

Организм непрерывно вырабатывает теплоту в ходе метаболических процессов для поддержания температуры ядра. Суммарное метаболическое тепловыделение:

{{< formula display="true" >}}
\dot{Q}_{\text{мет}} = M \times A_{\text{Du}}
{{< /formula >}}

Где $M$ — интенсивность обмена веществ (мет или Вт/м²); $A_{\text{Du}} \approx 1{,}8$ м² — площадь поверхности тела (формула Дюбуа, средний взрослый).

**1 мет = 58,2 Вт/м²** (сидя, в расслабленном состоянии).

### Уровни активности и тепловыделения

{{< table title="Тепловыделения людей по видам деятельности (ASHRAE Handbook — Fundamentals, таблица 1 главы 18)" >}}
| Вид деятельности | мет | Вт/чел | Примечание |
|---|---|---|---|
| Сон | 0,7 | 73 | Жилые спальни |
| Сидя, расслабленно | 1,0 | 105 | Театры, переговорные |
| Офисная работа | 1,1 | 115 | Наиболее частый сценарий |
| Стоя, лёгкая работа | 1,6 | 168 | Торговые залы, кухни |
| Ходьба (3,2 км/ч) | 2,0 | 210 | Коридоры, общественные зоны |
| Лёгкая машинная работа | 2,4 | 252 | Производство, лаборатории |
| Тяжёлая работа | 4,0 | 420 | Промышленные предприятия |
| Интенсивные упражнения | 6,0+ | 630+ | Спортивные залы |
{{< /table >}}

## Явная и скрытая составляющие тепловыделения

### Механизмы отвода теплоты телом

Тепло тела отводится через:
1. **Конвекцию и излучение** — явное тепло
2. **Испарение** с поверхности кожи — скрытое тепло
3. **Дыхание** — частично явное, частично скрытое

Соотношение явного и скрытого зависит от уровня активности и параметров воздуха.

### Уравнения явного и скрытого тепловыделения

**Явная составляющая:**

{{< formula display="true" >}}
\dot{Q}_{\text{явн}} = h_c \cdot A_{\text{тела}} \cdot (T_{\text{кожи}} - T_{\text{возд}}) + h_r \cdot A_{\text{тела}} \cdot (T_{\text{кожи}} - T_{\text{MRT}})
{{< /formula >}}

Где $h_c$ — конвективный коэффициент, Вт/(м²·К); $h_r$ — лучистый коэффициент, Вт/(м²·К); $T_{\text{MRT}}$ — средняя лучистая температура ограждений, °C.

**Скрытая составляющая:**

{{< formula display="true" >}}
\dot{Q}_{\text{скр}} = \dot{m}_{\text{исп}} \times h_{fg}
{{< /formula >}}

Где $\dot{m}_{\text{исп}}$ — скорость испарения, кг/с; $h_{fg} \approx 2450$ кДж/кг.

### Типовые значения при $T_{\text{пом}} = 24$ °C

{{< table title="Явные и скрытые тепловыделения по видам деятельности при 24 °C" >}}
| Вид деятельности | Явное, Вт | Скрытое, Вт | Суммарное, Вт |
|---|---|---|---|
| Сидя, лёгкая работа | 70 | 45 | 115 |
| Умеренная офисная работа | 75 | 55 | 130 |
| Стоя, лёгкая работа | 75 | 95 | 170 |
| Ходьба | 75 | 160 | 235 |
| Тяжёлая работа | 170 | 255 | 425 |
{{< /table >}}

Явное тепло остаётся относительно постоянным с ростом активности; скрытое резко возрастает — это важно при расчёте осушения в помещениях с высокой активностью.

## Плотность присутствия

### Нормативные значения плотности

{{< table title="Нормативные показатели плотности присутствия по ASHRAE 62.1-2022" >}}
| Тип помещения | м²/чел | чел/100 м² |
|---|---|---|
| Офис закрытый | 14 | 7 |
| Офис открытый план | 9 | 11 |
| Переговорная комната | 2 | 50 |
| Классная комната | 2 | 50 |
| Торговый зал | 4 | 25 |
| Ресторан, обеденная зона | 1,4 | 72 |
| Театр, концертный зал | 0,65 | 154 |
| Спортивный зал | 4,5 | 22 |
{{< /table >}}

### Коэффициент разнообразия

Проектная нагрузка от людей:

{{< formula display="true" >}}
Q_{\text{люди}} = N_{\text{расч}} \times D \times (q_{\text{явн}} + q_{\text{скр}})
{{< /formula >}}

Где $N_{\text{расч}} = \text{плотность} \times S_{\text{пом}}$ — расчётное число людей; $D$ — коэффициент разнообразия (diversity factor).

Типовые значения $D$: офис — 0,7–0,9; розничная торговля — 0,5–0,7; аудитория — 0,8–1,0.

## Расчётный пример (SI)

**Данные**: офисная зона открытого плана 930 м²; плотность 9 м²/чел → 103 человека; деятельность — умеренная офисная работа; $q_{\text{явн}} = 75$ Вт/чел; $q_{\text{скр}} = 55$ Вт/чел; $D = 0{,}85$.

**Явная нагрузка:**

{{< formula display="true" >}}
Q_{\text{явн}} = 103 \times 0{,}85 \times 75 = 6566 \text{ Вт} \approx 6{,}6 \text{ кВт}
{{< /formula >}}

**Скрытая нагрузка:**

{{< formula display="true" >}}
Q_{\text{скр}} = 103 \times 0{,}85 \times 55 = 4815 \text{ Вт} \approx 4{,}8 \text{ кВт}
{{< /formula >}}

**Суммарная нагрузка от людей:**

{{< formula display="true" >}}
Q_{\text{люди}} = 6{,}6 + 4{,}8 = 11{,}4 \text{ кВт}
{{< /formula >}}

**SHR от людей:** $\text{SHR} = 6{,}6 / 11{,}4 = 0{,}58$ — высокая скрытая нагрузка усиливает требования к осушению.

## Вентиляция и наружный воздух

### Требования ASHRAE 62.1

Минимальный расход наружного воздуха для обеспечения качества воздуха в помещении (indoor air quality, IAQ):

{{< formula display="true" >}}
\dot{V}_{\text{нв}} = R_p \times P_z + R_a \times A_z
{{< /formula >}}

Где $R_p$ — норма на человека; $P_z$ — число людей в зоне; $R_a$ — норма на площадь; $A_z$ — площадь зоны.

Для офиса по ASHRAE 62.1-2022: $R_p = 2{,}5$ л/(с·чел); $R_a = 0{,}3$ л/(с·м²).

**Применительно к примеру выше** (930 м², 88 чел в расчётный момент):

{{< formula display="true" >}}
\dot{V}_{\text{нв}} = 2{,}5 \times 88 + 0{,}3 \times 930 = 220 + 279 = 499 \text{ л/с} = 1796 \text{ м}^3/\text{ч}
{{< /formula >}}

### Вентиляционная холодильная нагрузка

При наружной температуре 32 °C / влажность $W_{\text{нв}} = 14$ г/кг и внутренней 24 °C / $W_{\text{пом}} = 9{,}3$ г/кг:

Явная вентиляционная нагрузка:

{{< formula display="true" >}}
Q_{\text{вент,явн}} = \dot{m}_{\text{нв}} \times c_p \times (T_{\text{нв}} - T_{\text{пом}}) = 0{,}623 \times 1{,}006 \times (32 - 24) = 5{,}0 \text{ кВт}
{{< /formula >}}

Скрытая вентиляционная нагрузка:

{{< formula display="true" >}}
Q_{\text{вент,скр}} = \dot{m}_{\text{нв}} \times h_{fg} \times (W_{\text{нв}} - W_{\text{пом}}) = 0{,}623 \times 2450 \times (0{,}014 - 0{,}0093) = 7{,}2 \text{ кВт}
{{< /formula >}}

Во влажном климате вентиляционная скрытая нагрузка может превышать тепловыделения самих людей, что определяет необходимость специальных решений для осушения (энтальпийные рекуператоры, выделенные системы осушения).

## Расчёт распределения лучистого и конвективного тепла

При расчёте по методу RTS явное тепло людей делится на:
- ~50 % конвективная составляющая → немедленная холодильная нагрузка
- ~50 % лучистая составляющая → задержка из-за тепловой массы помещения

{{< formula display="true" >}}
Q_{\text{охл,люди}}(t) = Q_{\text{конв,люди}}(t) + \sum_{\theta=0}^{23} r_\theta \cdot Q_{\text{рад,люди}}(t-\theta)
{{< /formula >}}

## Почасовые профили присутствия

{{< table title="Типовые относительные профили присутствия по типам зданий" >}}
| Час | Офис | Торговля | Школа |
|---|---|---|---|
| 08:00 | 0,50 | 0,10 | 0,95 |
| 10:00 | 0,95 | 0,50 | 1,00 |
| 12:00 | 0,50 | 0,80 | 0,50 |
| 14:00 | 0,95 | 0,90 | 1,00 |
| 16:00 | 0,90 | 1,00 | 0,50 |
| 18:00 | 0,30 | 0,90 | 0,00 |
{{< /table >}}

Пики присутствия, как правило, не совпадают с пиком солнечной нагрузки (14:00–16:00) или максимальной наружной температурой — это снижает суммарную пиковую нагрузку системы по сравнению с суммой пиков зон.

## Специальные условия

**Помещения с высокой активностью** (спортзалы, производственные цеха, профессиональные кухни): использовать удельные метаболические коэффициенты по виду деятельности; учитывать дополнительное тепловыделение от технологического оборудования; оценивать риски теплового стресса.

**Прерывистое присутствие** (фойе, коридоры): эффективное присутствие значительно ниже максимальной вместимости; кратковременное пребывание снижает тепловое воздействие; проектирование должно учитывать транзитный, а не постоянный характер использования.

**Влияние плотности присутствия на комфорт**: высокая плотность повышает скорость воздуха в рабочей зоне, создаёт тепловые градиенты, повышает концентрацию CO₂ (требует проверки по ASHRAE 62.1), увеличивает скрытые нагрузки.

Точная оценка нагрузок от людей совместно с реалистичными коэффициентами разнообразия и почасовыми профилями обеспечивает правильный подбор систем HVAC для поддержания комфортного микроклимата при всех ожидаемых условиях эксплуатации.

**Нормативные документы**: ASHRAE Handbook — Fundamentals (глава 18); ASHRAE 62.1-2022; ASHRAE 55-2023; СП 60.13330.2020; ГОСТ 30494-2011.
