---
title: "Конструктивные компоненты градирен"
aliases: ["Конструктивные компоненты градирен"]
description: "Назначение и технические характеристики основных конструктивных элементов градирен: насадка, система распределения воды, вентиляторы, VFD, уловители брызг и поддон. Стандарты ASHRAE 90.1, CTI STD-201, СП 60.13330."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["компоненты градирни", "насадка градирни", "уловитель брызг", "вентилятор градирни", "VFD градирни", "CTI STD-201", "ASHRAE 90.1"]
categories: ["air-conditioning-cooling"]
tags: ["градирни", "конструкция", "насадка", "вентиляторы"]
weight: 3
---

Эффективность градирни определяется совокупностью конструктивных компонентов, каждый из которых выполняет конкретную функцию в процессе испарительного теплоотвода. Правильный выбор и взаимная согласованность этих элементов обеспечивают заданную тепловую производительность, снижение энергопотребления и надёжность в течение всего срока службы. Согласно ASHRAE Handbook — HVAC Systems and Equipment (глава 40) и CTI STD-201, проектирование компонентов должно учитывать тепловую нагрузку, расходы воды и воздуха, климатические условия и требования к водоподготовке.

## Насадка (fill media)

Насадка (fill media) — основной теплообменный элемент, создающий поверхность контакта между водой и воздухом. Различают три основных типа.

**ПВХ-насадка (PVC film fill)** — тонкие гофрированные пластины из поливинилхлорида, уложенные под углом 45–60°. Вода стекает по поверхности пластин тонким слоем, максимально открытым воздуху. Удельная поверхность теплообмена: 200–400 м²/м³. Допустимое содержание хлора в воде: до 3 мг/л; pH: 6–9. Срок службы: 10–15 лет. Рекомендуется для чистых вод с умеренной минерализацией.

**Разбрызгивающая насадка (splash fill)** — пластиковые или деревянные планки, дробящие падающую воду на капли. Удельная поверхность: 100–150 м²/м³. Менее эффективна, но устойчива к загрязнениям и минеральным отложениям. Применяется при высоком содержании взвешенных частиц в воде.

**Керамическая насадка** — максимальная термическая стабильность и химическая инертность. Применяется при температурах воды выше 50 °C и агрессивных жидкостях (промышленные процессы). Удельная поверхность: 100–200 м²/м³. Срок службы: 15–20 лет. Ограничение — хрупкость и высокая стоимость.

Перепад давления воздуха через насадку:

{{< formula display="true" >}}
\Delta P_{\text{нас}} = K \cdot L \cdot \left(\frac{\dot{m}_w}{A}\right)^n
{{< /formula >}}

Где $K$ — коэффициент сопротивления насадки; $L$ — глубина насадки, м; $A$ — поперечная площадь, м²; $n = 1{,}5$–$2{,}0$. Типовые перепады: 10–25 Па.

## Система распределения и распыления воды

**Распылительные форсунки (spray nozzles)** — дробят поток воды на капли размером 0,5–3 мм, максимизируя поверхность контакта с воздухом. Типы: полный конус (full cone), полый конус (hollow cone), щелевые. Перепад давления на форсунке: 20–50 кПа; производительность: 5–50 л/мин на форсунку.

**Система распределения воды** — питающий трубопровод, коллекторы и перегородки (baffles), обеспечивающие равномерную подачу воды на всю площадь сечения насадки. Неравномерное распределение снижает тепловую эффективность на 10–20 % (CTI STD-201). Для противоточных градирен применяются напорные системы; для перекрёстных — открытые желобные или горячие поддоны (hot basin) с гравитационным распределением.

## Поддон (cold water basin)

Поддон накапливает охлаждённую воду перед её возвратом в систему. Параметры:
- Глубина: 1,2–2,0 м
- Материалы: железобетон, стеклопластик (GRP), полиэтилен (PE)
- Объём: соответствует 1,5–3-минутному запасу при номинальном расходе
- Скорость воды на входе в патрубок циркуляционного насоса: 0,3–0,6 м/с (предотвращение кавитации)
- Допустимые утечки: менее 0,5 % суточного расхода

Поддон оснащается дренажным выводом, сливом переполнения и отстойником для осаждения взвешенных частиц с временем отстаивания 20–30 мин.

## Уловитель брызг (drift eliminator)

Уловитель удаляет капли воды из выходящего воздуха, снижая потери на унос (drift loss) и предотвращая загрязнение окружающей территории. Типы конструкций:

- **Пластинчатый «шеврон»** (chevron type) — гофрированные пластины ПВХ; создают извилистый путь для воздуха; эффективность: 95–99 %; унос < 0,1 % от расхода воды (ASHRAE 90.1)
- **Сетчатый** (mesh type) — синтетическая мелкоячеистая сетка; эффективность: 97–99 %
- **Лабиринтный** (baffle type) — горизонтальные пластины, замедляющие поток

Перепад давления на уловителе: 5–15 Па. Скорость воздуха в сечении уловителя: 2,0–3,0 м/с — оптимум между эффективностью сепарации и гидравлическим сопротивлением.

## Вентиляторы

### Осевые вентиляторы (axial fans)

Воздух движется параллельно оси вращения. Применяются в 90 % вытяжных градирен механической тяги.

Параметры: производительность 100–50 000 м³/ч; мощность 2–200 кВт; статическое давление 50–300 Па. КПД: 70–85 %. Лопасти — регулируемого или фиксированного шага; материал: стеклопластик, алюминиевый сплав.

### Центробежные вентиляторы (centrifugal fans)

Воздух нагнетается радиально; обеспечивают перепады давления 300–1500 Па. Применяются при высоком гидравлическом сопротивлении системы (нагнетательные градирни) или при необходимости размещения вентилятора вдали от воздушного потока. КПД: 70–85 %. Уровень шума выше, чем у осевых.

### Мощность вентилятора

{{< formula display="true" >}}
P_{\text{вент}} = \frac{\dot{V}_{\text{возд}} \cdot \Delta P_{\text{стат}}}{\eta_{\text{вент}} \cdot 1000}
{{< /formula >}}

Где $\dot{V}_{\text{возд}}$ — расход воздуха, м³/с; $\Delta P_{\text{стат}}$ — статическое давление, Па; $\eta_{\text{вент}}$ — КПД вентилятора (0,70–0,85); результат в кВт.

## Частотные приводы (variable frequency drive, VFD)

VFD позволяет модулировать скорость вентилятора в соответствии с тепловой нагрузкой. Зависимость мощности от скорости вращения (закон подобия):

{{< formula display="true" >}}
P = P_{\text{ном}} \cdot \left(\frac{n}{n_{\text{ном}}}\right)^3
{{< /formula >}}

Снижение частоты вращения на 20 % уменьшает потребляемую мощность на ~49 %. Экономия электроэнергии в годовом цикле: 20–40 % (ASHRAE 90.1-2022, раздел 6.5). Согласно тому же стандарту, все системы с вентиляторами мощностью более 7,5 кВт обязаны иметь управление переменной скоростью.

## Редукторы и электродвигатели

**Редуктор** снижает частоту вращения электродвигателя (как правило, 1500 об/мин) до оптимальной скорости вентилятора (400–800 об/мин). Передаточное отношение: 2:1–4:1. КПД: 92–96 %.

**Электродвигатели** — асинхронные трёхфазные, мощность 3–200 кВт. Класс защиты: IP54–IP56 (защита от брызг и пыли). Для горячего влажного воздуха (вытяжные градирни) применяются влагостойкие обмотки и подшипники.

### Расчётный пример (SI)

**Данные**: противоточная вытяжная градирня; теплоотвод $Q = 500$ кВт; диапазон $\Delta T = 5$ °C; соотношение L/G = 1,2 (массовое).

**Расход воды:**

{{< formula display="true" >}}
\dot{m}_w = \frac{Q}{c_p \cdot \Delta T} = \frac{500}{4{,}186 \times 5} = 23{,}9 \text{ кг/с} = 86 \text{ м}^3/\text{ч}
{{< /formula >}}

**Расход воздуха (по L/G):**

{{< formula display="true" >}}
\dot{m}_a = \frac{\dot{m}_w}{\text{L/G}} = \frac{23{,}9}{1{,}2} = 19{,}9 \text{ кг/с}
{{< /formula >}}

При плотности воздуха 1,165 кг/м³: $\dot{V} = 19{,}9 / 1{,}165 = 17{,}1$ м³/с = 61 500 м³/ч.

**Мощность вентилятора** при $\Delta P = 120$ Па и $\eta = 0{,}78$:

{{< formula display="true" >}}
P_{\text{вент}} = \frac{17{,}1 \times 120}{0{,}78 \times 1000} = 2{,}63 \text{ кВт}
{{< /formula >}}

С учётом КПД двигателя 0,92 и редуктора 0,95: $P_{\text{уст}} = 2{,}63 / (0{,}92 \times 0{,}95) = 3{,}0$ кВт. Устанавливают двигатель 3,7 кВт (следующий типоразмер) с запасом ~23 %.

## Дополнительные компоненты

**Подогреватель поддона** (electric basin heater) — ТЭН с терморегулятором; мощность 10–100 кВт. Поддерживает температуру воды выше 5 °C в зимний период для предотвращения льдообразования.

**Фильтры-сетки** (strainers) с ячейкой 0,5–2,0 мм на линии циркуляции — защищают насосы и форсунки от крупных загрязнений.

**Жалюзийные заслонки** (louver dampers) на входе воздуха — регулируют воздушный поток при постоянной скорости вентилятора в климатических зонах с отрицательными температурами.

## Практические рекомендации

При выборе компонентов учитывайте следующие типовые параметры:

{{< table title="Типовые эксплуатационные параметры компонентов градирни" >}}
| Компонент | Параметр | Типовой диапазон |
|---|---|---|
| ПВХ-насадка | Удельная поверхность | 200–400 м²/м³ |
| Форсунки | Перепад давления | 20–50 кПа |
| Осевой вентилятор | КПД | 70–85 % |
| Уловитель брызг | Унос воды | < 0,1 % |
| Скорость воздуха в насадке | Лицевая скорость | 2,5–3,5 м/с |
| Скорость воды на входе в насос | — | 0,3–0,6 м/с |
{{< /table >}}

Регулярное техническое обслуживание — очистка насадки, контроль биообрастания, проверка герметичности поддона — повышает тепловую эффективность на 10–15 % и продлевает срок службы на 3–5 лет.
