---
title: "Градирни с механической тягой"
aliases: ["Градирни с механической тягой"]
description: "Технический обзор градирен с механической тягой: конфигурации вытяжного и нагнетательного вентилятора, противоточные и перекрёстные схемы, расчёт производительности вентилятора, критерии выбора. Стандарты CTI STD-201, ASHRAE 90.1."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["механическая тяга градирни", "вытяжной вентилятор", "нагнетательный вентилятор", "противоточная градирня", "перекрёстная градирня", "CTI STD-201", "ASHRAE 90.1", "VFD вентилятор"]
categories: ["air-conditioning-cooling"]
tags: ["градирни", "механическая тяга", "вентиляторы", "CTI"]
weight: 1
---

Градирни с механической тягой (mechanical-draft cooling towers) используют приводные вентиляторы для перемещения воздуха через насадку, обеспечивая точное управление воздушным потоком независимо от атмосферных условий. Они доминируют в коммерческих и промышленных применениях благодаря предсказуемой производительности, компактным габаритам и возможности модуляции нагрузки. Производительность аттестуется по CTI STD-201 и CTI ATC-105.

## Основные конфигурации

### Вытяжные градирни (induced-draft cooling towers)

Осевой вентилятор расположен на воздушном выходе (вверху) — вытягивает воздух вверх через насадку. Разрежение внутри башни обеспечивает:

- Высокую скорость выброса воздуха: 7,6–12,7 м/с → снижает рециркуляцию тёплого выхлопа
- Равномерное распределение воздуха по сечению насадки
- Лучшую стабильность характеристик при переменной нагрузке
- Более компактную конструкцию

Вентилятор контактирует с горячим влажным воздухом → влагостойкое исполнение лопастей (стеклопластик, оцинкованная сталь) и защищённые подшипники. Составляют ~80 % установок механической тяги.

### Нагнетательные градирни (forced-draft cooling towers)

Центробежный вентилятор расположен у основания или сбоку — нагнетает воздух через насадку. Скорость выброса: 2,5–4,1 м/с → повышенный риск рециркуляции при неблагоприятном расположении. Вентилятор работает в прохладном сухом наружном воздухе → стандартное исполнение двигателя, упрощённое техническое обслуживание. Требует на 20–30 % большей площади плана для той же тепловой нагрузки.

## Конфигурации потоков: противоток и перекрёстный поток

**Противоточная схема (counterflow)**: воздух входит снизу и движется вертикально вверх; вода распыляется сверху и каскадом падает вниз. Максимальная термодинамическая движущая сила: самая холодная вода контактирует с самым холодным воздухом; подход к $T_{\text{вт}}$ на 10–15 % лучше, чем у перекрёстной. Занимает на 30–40 % меньше площади. Перепад давления воздуха: 76–152 Па. Требует напорных форсунок.

**Перекрёстная схема (crossflow)**: воздух входит горизонтально сбоку; вода падает вертикально из гравитационного поддона горячей воды (hot basin). Перепад давления воздуха: 25–51 Па. Лучший доступ для обслуживания форсунок. Чуть более низкая тепловая эффективность при одинаковых габаритах.

## Расчёт производительности вентилятора

### Требуемый воздушный поток

Массовое соотношение воздух–вода (L/G) для градирен механической тяги: 0,75–1,5. Объёмный расход воздуха:

{{< formula display="true" >}}
\dot{V}_{\text{возд}} = \frac{Q_{\text{теплоотвод}}}{\rho_{\text{возд}} \cdot c_{p,\text{возд}} \cdot \Delta h_{\text{возд}}}
{{< /formula >}}

Где $\rho_{\text{возд}} \approx 1{,}165$ кг/м³; $c_{p,\text{возд}} \approx 1{,}006$ кДж/(кг·К).

### Мощность вентилятора

{{< formula display="true" >}}
P_{\text{вент}} = \frac{\dot{V}_{\text{возд}} \cdot \Delta P_{\text{стат}}}{\eta_{\text{вент}} \cdot 1000}
{{< /formula >}}

КПД осевого вентилятора: $\eta_{\text{вент}} = 0{,}70$–$0{,}80$. Закладывать запас 15–20 % на электродвигатель.

### Расчётный пример (SI)

**Данные**: противоточная вытяжная градирня; $Q_{\text{гр}} = 1000$ кВт; диапазон 6 °C; L/G = 1,2 (массовое); $\Delta P_{\text{стат}} = 120$ Па.

**Расход воды:**

{{< formula display="true" >}}
\dot{m}_w = \frac{1000}{4{,}186 \times 6} = 39{,}8 \text{ кг/с}
{{< /formula >}}

**Расход воздуха:** $\dot{m}_a = 39{,}8 / 1{,}2 = 33{,}2$ кг/с; $\dot{V}_{\text{возд}} = 33{,}2 / 1{,}165 = 28{,}5$ м³/с = 102 600 м³/ч.

**Мощность вентилятора:**

{{< formula display="true" >}}
P_{\text{вент}} = \frac{28{,}5 \times 120}{0{,}75 \times 1000} = 4{,}56 \text{ кВт}
{{< /formula >}}

С учётом КПД двигателя 0,92 и редуктора 0,95 устанавливается двигатель 5,5 кВт.

## Диаграмма вытяжной и нагнетательной схем

```mermaid
graph TB
    subgraph Induced["Вытяжная схема — вентилятор у выхода"]
        A1[Всасывание наружного воздуха] --> B1[Насадка]
        B1 --> C1[Уловитель брызг]
        C1 --> D1[Вентилятор сверху]
        D1 --> E1[Высокоскоростной выброс 7,6–12,7 м/с]
        F1[Горячая вода сверху] --> B1
        B1 --> G1[Холодный поддон]
        style D1 fill:#ff9999
    end

    subgraph Forced["Нагнетательная схема — вентилятор у входа"]
        A2[Вентилятор у основания] --> B2[Насадка]
        B2 --> C2[Уловитель брызг]
        C2 --> D2[Выход воздуха]
        D2 --> E2[Низкоскоростной выброс 2,5–4,1 м/с]
        F2[Горячая вода сверху] --> B2
        B2 --> G2[Холодный поддон]
        style A2 fill:#9999ff
    end
```

## Критерии выбора конфигурации

{{< table title="Сравнение конфигураций градирен механической тяги" >}}
| Критерий | Вытяжная | Нагнетательная | Перекрёстная | Противоточная |
|---|---|---|---|---|
| Эффективность вентилятора | Высокая | Средняя | Высокая | Средняя |
| Площадь плана | Компактная | Больше | Больше | Компактная |
| Риск рециркуляции | Низкий | Средний–высокий | Низкий | Средний |
| ΔP воздуха | 76–152 Па | 51–102 Па | 25–51 Па | 76–152 Па |
| Подход к T_вт | 2,8–4,4 °C | 2,8–4,4 °C | 4,4–6,7 °C | 2,8–4,4 °C |
| Обслуживание двигателя | Затруднено (сверху) | Легко (снизу) | Легко | Умеренно |
| Устойчивость к замерзанию | Хорошая | Удовлетворительная | Удовлетворительная | Хорошая |
| Первоначальная стоимость | Средняя–высокая | Средняя | Средняя | Средняя–высокая |
{{< /table >}}

## Управление производительностью

**VFD (variable frequency drive)** — снижение оборотов на 20 % экономит ~49 % мощности (закон подобия). ASHRAE 90.1-2022: обязательно для систем мощностью более 7,5 кВт.

**Циклирование вентиляторов** — при нагрузке ниже 50 % отдельные ячейки отключаются; при одноячеечной работе в мороз — подогрев поддона.

## Требования CTI к производительности

CTI STD-201 устанавливает допуски при сертификации при номинальных условиях ($T_{\text{вт}} = 26$ °C ± 1,1 °C, диапазон ± 1,1 °C, расход ± 5 %, подход ± 0,6 °C):

Снижение производительности по причинам: засорение насадки — 15–25 %; эрозия лопастей — 5–10 %; проблемы распределения воды — 20–30 %. Обслуживание согласно CTI 159 обеспечивает стабильные характеристики.

**Рекомендации по размещению**: минимальный зазор 1,5× высоты башни от конструкций, создающих ветровые тени; минимум 15 м между соседними башнями для предотвращения рециркуляции.

Нормативные документы: **CTI STD-201**; **CTI ATC-105**; **ASHRAE 90.1-2022**; **СП 60.13330.2020**.
