---
title: "Башни охлаждения с принудительной тягой (Forced-Draft)"
aliases: ["Башни охлаждения с принудительной тягой (Forced-Draft)"]
description: "Конструкция, аэродинамика, расчётные методы и применение башен охлаждения с принудительной тягой в системах HVAC. Стандарты ASHRAE 90.1, CTI 201, СП 60.13330."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - башня охлаждения принудительная тяга
  - forced draft cooling tower
  - центробежный вентилятор градирня
  - рециркуляция воздуха
  - расчёт градирни
  - ASHRAE 90.1
  - CTI 201
categories:
  - Системы охлаждения
  - Градирни
tags:
  - forced-draft
  - принудительная тяга
  - градирни
  - механическая тяга
  - охлаждение конденсатора
weight: 2
---

## Общие сведения

Башня охлаждения с принудительной тягой (forced-draft cooling tower) — тип механической градирни, в которой центробежный вентилятор (centrifugal fan) расположен в основании корпуса и нагнетает воздух восходящим потоком через слой оросителя (fill media). В отличие от естественной тяги, принудительная обеспечивает направленный и управляемый расход воздуха, что гарантирует предсказуемую производительность при любых метеорологических условиях.

Решение получило широкое распространение в системах кондиционирования воздуха, холодоснабжения и технологического охлаждения благодаря компактности, защищённому положению электродвигателя и меньшей чувствительности к ветровым возмущениям. Согласно ASHRAE Handbook — HVAC Systems and Equipment и CTI Standard 201, принудительная тяга классифицируется как активная система с управляемыми аэродинамическими характеристиками.

Выходящий воздух в такой схеме покидает башню горизонтально через боковые патрубки, тогда как в башнях с вытяжной тягой (induced-draft) он движется вертикально вверх через осевой вентилятор на кровле. Это определяет как конструктивные, так и эксплуатационные отличия двух схем.

## Физические принципы

В башне принудительной тяги воздух под давлением от вентилятора движется снизу вверх через ороситель, где происходит интенсивный контакт капель воды с воздухом. Тепло отводится конвекцией и испарением (evaporative heat transfer). Уравнение теплового баланса для воды:

{{< formula display="true" >}}
\dot{Q} = \dot{m}_{\text{w}} \cdot c_{p,\text{w}} \cdot (t_{\text{in}} - t_{\text{out}})
{{< /formula >}}

где $\dot{m}_{\text{w}}$ — массовый расход воды, кг/с; $c_{p,\text{w}} \approx 4{,}19$ кДж/(кг·°C); $t_{\text{in}}$ и $t_{\text{out}}$ — температуры входящей и выходящей воды, °C.

Для воздушного потока выполняется:

{{< formula display="true" >}}
\dot{Q} = \dot{m}_{\text{a}} \cdot c_{p,\text{a}} \cdot (t_{\text{db,out}} - t_{\text{db,in}})
{{< /formula >}}

где $c_{p,\text{a}} \approx 1{,}006$ кДж/(кг·°C); индексы db обозначают температуру по сухому термометру (dry-bulb temperature).

Механическая мощность вентилятора:

{{< formula display="true" >}}
P_{\text{fan}} = \frac{\dot{V}_{\text{a}} \cdot \Delta P}{\eta_{\text{fan}} \cdot 1000}
{{< /formula >}}

где $\dot{V}_{\text{a}}$ — объёмный расход воздуха, м³/ч; $\Delta P$ — статическое давление вентилятора, Па; $\eta_{\text{fan}}$ — КПД вентилятора (0,75–0,88 для центробежных), результат в кВт.

Качество теплообмена характеризуется числом единиц переноса (number of transfer units, NTU):

{{< formula display="true" >}}
\text{NTU} = \frac{K_a \cdot A}{\dot{m}_{\text{w}}}
{{< /formula >}}

где $K_a$ — объёмный коэффициент массопередачи (кг/(м²·с)), $A$ — эффективная площадь оросителя, м². Для современных ПВХ-оросителей типичные значения NTU составляют 0,8–1,5 при расходе воды 5–8 м³/(м²·ч).

## Компоненты и конструкция

### Центробежный вентилятор (нижнее расположение)

Вентилятор размещается в основании башни и нагнетает воздух вверх через ороситель. Основное конструктивное преимущество — полная защита электродвигателя от влажного воздуха и брызговой зоны. Рабочее колесо выполняется из алюминиевого сплава или оцинкованной стали, число лопастей — 8–16.

{{< table title="Характеристики центробежного вентилятора для башни принудительной тяги" >}}
| Параметр | Типовое значение | Рабочий диапазон |
|---|---|---|
| Объёмный расход, м³/ч | 1 000–5 000 | 500–15 000 |
| Статическое давление, Па | 200 | 100–500 |
| Мощность двигателя, кВт | 3–7 | 0,5–30 |
| Частота вращения, об/мин | 1 000–1 500 | 500–2 000 |
| КПД, % | 80–85 | 75–90 |
{{< /table >}}

Корпус выполняется в форме спирали (volute), преобразующей кинетическую энергию в статическое давление. Типовые мощности электродвигателей по ряду IEC/NEMA: 0,55; 1,1; 2,2; 3,7; 5,5; 7,5; 11; 15 кВт. Для регулирования скорости применяются частотные преобразователи (variable frequency drive, VFD), позволяющие сократить энергопотребление на 20–35 % в режиме частичной нагрузки.

### Горизонтальный выпуск воздуха

Нагретый и увлажнённый воздух покидает башню горизонтально через боковые патрубки. Большинство конструкций предусматривает четыре выхода, расположенных под углом 90° друг к другу, что обеспечивает симметричное рассеивание потока. Типовая скорость воздуха на выходе: 3–5 м/с.

Горизонтальное расположение выхода снижает тепловое взаимовлияние при блочном (multi-cell) монтаже нескольких башен, поскольку исключает восходящий шлейф над секциями.

### Ороситель (fill media)

Применяется два вида оросителей:

- **Плёночный ороситель** (film fill) — гофрированные ПВХ-пластины, вода стекает тонкой плёнкой; удельная поверхность 200–350 м²/м³; высокая эффективность при чистой воде.
- **Брызговой ороситель** (splash fill) — пластиковые или деревянные перекладины, дробящие падающую воду на капли; удельная поверхность 100–150 м²/м³; менее чувствителен к загрязнениям и жёсткости воды.

### Каплеуловители (drift eliminators)

Устанавливаются над зоной орошения. Современные ПВХ-каплеуловители обеспечивают унос (drift rate) не более 0,002–0,005 % от циркуляционного расхода, что соответствует требованиям ASHRAE 90.1-2019 и санитарным нормам по профилактике легионеллёза.

## Рециркуляция воздуха и её влияние

Рециркуляция (recirculation) — проникновение части горячего выходящего воздуха обратно во всасывающую зону вентилятора. При увеличении доли рециркулируемого воздуха (коэффициент $R$, доли единицы) эффективная температура по мокрому термометру (wet-bulb temperature) входящего воздуха повышается, что ведёт к:

- снижению эффективности охлаждения на 1–3 °C на каждые 10 % рециркуляции;
- увеличению требуемого расхода циркуляционной воды;
- росту энергопотребления для достижения целевой выходной температуры.

Согласно CTI Standard 201 и ASHRAE Handbook — HVAC Systems, для правильно спроектированной башни коэффициент рециркуляции должен составлять не более 0,05–0,10 (5–10 %).

Факторы, усиливающие рециркуляцию:

- близость стен и препятствий на подветренной стороне;
- острые углы или сужения в воздухозаборном канале;
- засорение входной сетки;
- недостаточная высота входных отверстий над уровнем земли.

Меры по снижению рециркуляции:

- удлинённые воздухозаборные каналы с диффузором;
- расположение входных отверстий на высоте не менее 0,5 м от поверхности земли;
- горизонтальные дефлекторы (baffles) над выходными патрубками;
- расстояние не менее 3 м между входом и ближайшими препятствиями.

## Методы расчёта и проектирования

### Температура подхода и эффективность

Температура подхода (approach temperature) — ключевой показатель качества охлаждения:

{{< formula display="true" >}}
\Delta t_{\text{app}} = t_{\text{out,w}} - t_{\text{wb,in,a}}
{{< /formula >}}

где $t_{\text{wb,in,a}}$ — температура по мокрому термометру входящего воздуха, °C. Для современных механических башен типичный подход составляет 2–5 °C. Более жёсткое значение требует большей площади оросителя и увеличенного расхода воздуха.

Эффективность башни (tower effectiveness):

{{< formula display="true" >}}
\eta_{\text{tower}} = \frac{t_{\text{in,w}} - t_{\text{out,w}}}{t_{\text{in,w}} - t_{\text{wb,in,a}}}
{{< /formula >}}

Типичные значения: 60–75 % для башен принудительной тяги в стандартных условиях.

### Расчётный пример (SI)

**Условие:** Градирня охлаждает воду с $t_{\text{in}} = 35$ °C до $t_{\text{out}} = 29$ °C при расходе $\dot{m}_{\text{w}} = 80$ кг/с. Температура наружного воздуха по мокрому термометру $t_{\text{wb}} = 24$ °C.

Тепловая нагрузка:

{{< formula display="true" >}}
\dot{Q} = 80 \times 4{,}19 \times (35 - 29) = 2011 \text{ кВт}
{{< /formula >}}

Температура подхода: $29 - 24 = 5$ °C — соответствует умеренно-эффективной конструкции.

Эффективность: $\eta = (35 - 29)/(35 - 24) = 0{,}545 = 54{,}5$ %.

### Выбор вентилятора

Мощность вентилятора из условия преодоления гидравлического сопротивления оросителя:

{{< formula display="true" >}}
P_{\text{fan}} = \frac{\dot{V}_{\text{a}} \cdot \Delta P_{\text{total}}}{3600 \cdot \eta_{\text{fan}}}
{{< /formula >}}

**Пример:** $\dot{V}_{\text{a}} = 30\,000$ м³/ч, $\Delta P_{\text{total}} = 250$ Па, $\eta_{\text{fan}} = 0{,}82$:

{{< formula display="true" >}}
P_{\text{fan}} = \frac{30\,000 \times 250}{3600 \times 0{,}82} = 2{,}54 \text{ кВт}
{{< /formula >}}

Для башни расходом воды 50 м³/ч типовая мощность вентилятора составляет 2–5 кВт при давлении 150–300 Па.

## Применение в системах ОВК

{{< table title="Типовые области применения башен принудительной тяги" >}}
| Применение | Холодопроизводительность, кВт | Расход воды, м³/ч | Температурный режим воды |
|---|---|---|---|
| Конденсатор водяного чиллера | 100–1 500 | 20–300 | 35→28 °C |
| Технологическое охлаждение (электроника, фарм.) | 50–500 | 10–100 | 40→30 °C |
| Системы кондиционирования зданий | 100–2 000 | 20–400 | 37→32 °C |
| ЦОД (data center) | 200–5 000 | 40–1 000 | 35→30 °C |
{{< /table >}}

### Климатические условия применения

{{< table title="Эффективность башни принудительной тяги в различных климатических зонах" >}}
| Климатическая зона | Расч. наруж. темп., °C сух. | Влажность, % | Рекоменд. подход, °C |
|---|---|---|---|
| Умеренный (Москва, ЦФО) | 26–30 | 40–70 | 3–4 |
| Жаркий сухой (Средняя Азия, Юг России) | 35–45 | 20–40 | 2–3 |
| Жаркий влажный (Краснодарский край, субтропики) | 30–35 | 60–80 | 4–6 |
| Холодный (Урал, Сибирь) | 15–25 | 30–60 | 2–3 |
{{< /table >}}

В жарких сухих регионах принудительная тяга обеспечивает глубокое охлаждение благодаря высокой испарительной способности воздуха. В жарких влажных условиях требуется увеличенный расход воздуха и, соответственно, большая установленная мощность вентилятора для достижения нормируемого подхода.

## Схема воздушных потоков

{{< diagram title="Схема движения воздуха и воды в башне принудительной тяги" >}}
```mermaid
flowchart TB
    A["Горячая вода (вход)\nt_in = 35 °C"] --> B[Распределительная\nсистема]
    B --> C[Ороситель (fill media)\nНТО 0.8–1.5]
    C --> D["Охлаждённая вода (выход)\nt_out = 28–30 °C"]
    D --> E[Поддон (basin)]

    F["Наружный воздух\nt_wb = 24 °C"] --> G["Центробежный вентилятор\n(нижнее расположение)\n3–7 кВт"]
    G --> C
    C --> H["Горячий влажный воздух\n→ горизонтальный выпуск"]

    style G fill:#d0e8ff,stroke:#336699
    style C fill:#e8f5e9,stroke:#2e7d32
    style E fill:#e3f2fd,stroke:#1565c0
```
{{< /diagram >}}

## Нормативная база

- **ASHRAE Handbook — HVAC Systems and Equipment (2020)** — глава по башням охлаждения: методология расчёта, номограммы эффективности, требования к установке.
- **ASHRAE 90.1-2019** — раздел 6: минимальные требования к энергетической эффективности систем охлаждения; норматив уноса не более 0,002 % циркуляционного расхода.
- **CTI Standard 201 (Cooling Technology Institute)** — классификация, паспортные испытания и сертификация башен охлаждения.
- **AHRI 550/590-2015** — рейтинг производительности водяных чиллеров во взаимодействии с башнями охлаждения.
- **СП 60.13330.2020** (актуализация СНиП 41-01-2003) — раздел по системам охлаждения и градирням; требования к установке, расположению, защите от обмерзания.
- **СанПиН 2.1.3684-21** — профилактика инфекционных болезней; требования к водоподготовке в градирнях (Legionella pneumophila).
- **ГОСТ 12.3.026-2015** — требования по акустическому загрязнению; предельный уровень шума от оборудования.

Нормативное удельное энергопотребление системы башня + насос:

{{< formula display="true" >}}
e_{\text{уд}} = \frac{P_{\text{fan}} + P_{\text{pump}}}{Q_{\text{cool}}} \leq 0{,}020 \text{ кВт/кВт}
{{< /formula >}}

Системы категории A по BREEAM/LEED: $e_{\text{уд}} \leq 0{,}015$ кВт/кВт.

## Практические рекомендации

### Типовые проектные значения

{{< table title="Справочные параметры башни принудительной тяги" >}}
| Параметр | Типовое значение |
|---|---|
| Холодопроизводительность одной секции | 50–500 кВт |
| Высота корпуса | 1,2–2,5 м |
| Скорость воздуха в сечении оросителя (face velocity) | 1,5–2,5 м/с |
| Скорость воды в системе распределения | 0,6–1,2 м/с |
| Гидравлическое сопротивление оросителя | 30–80 Па |
| Унос (drift) при каплеуловителе | 0,002–0,005 % расхода |
| Уровень шума на расстоянии 1 м | 65–80 дБ(А) |
{{< /table >}}

### Типичные ошибки при проектировании

1. **Недооценка рециркуляции.** Неверное расположение входных отверстий относительно выходов — потеря эффективности 10–20 %. Необходим CFD-анализ или соблюдение рекомендуемых расстояний CTI.
2. **Избыточная мощность вентилятора без VFD.** Неконтролируемый расход воздуха вызывает повышенный унос и шум свыше 80 дБ(А). Использование частотного преобразователя даёт экономию 20–30 % электроэнергии.
3. **Игнорирование качества воды.** Жёсткость свыше 200 мг/л CaCO₃ приводит к карбонатным отложениям на оросителе; необходима регулярная водоподготовка и дозирование ингибиторов (см. ASHRAE 188 и СанПиН).
4. **Отсутствие балансировки ротора.** Несбалансированное рабочее колесо вызывает вибрацию, повреждение подшипников и сокращение срока службы.
5. **Неверная ориентация на площадке.** Доминирующее направление ветра, совпадающее с плоскостью входа, усиливает рециркуляцию; башни следует ориентировать входом перпендикулярно преобладающему ветру.

### Техническое обслуживание

- **Ежемесячно:** очистка входных воздухозаборных сеток; визуальный осмотр оросителя; проверка работы каплеуловителей.
- **Сезонно (весна/осень):** смазка подшипников; динамическая балансировка ротора; проверка уплотнений вала.
- **Ежегодно (перед летним сезоном):**
  - Полный химический анализ воды: pH 6,5–7,5; щёлочность 80–150 мг/л CaCO₃; жёсткость; хлориды; TDS.
  - Обработка биоцидами для профилактики Legionella pneumophila согласно СанПиН 2.1.3684-21.
  - Механическая очистка оросителя от карбонатных отложений.
  - Проверка и замена уплотняющих элементов, прокладок.

Уровень шума на расстоянии 1 м не должен превышать 75–80 дБ(А) согласно ГОСТ 12.3.026. При необходимости применяются шумозащитные кожухи (снижение на 5–10 дБ) или виброизолирующие опоры (резиновые или пружинные элементы).
