---
title: "Прямое испарительное охлаждение (DEC)"
aliases: ["Прямое испарительное охлаждение (DEC)"]
description: "Принципы работы, типы оросительных материалов, расчёт холодопроизводительности и конфигурации систем прямого испарительного охлаждения. Стандарты AHRI 920, ASHRAE 90.1, СП 60.13330."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - прямое испарительное охлаждение
  - DEC
  - адиабатическое охлаждение
  - болотный охладитель
  - целлюлозный ороситель
  - эффективность насыщения
  - AHRI 920
categories:
  - Испарительное охлаждение
  - Системы охлаждения
tags:
  - DEC
  - прямое испарительное
  - ороситель
  - адиабатическое
  - сухой климат
weight: 1
---

## Общие сведения

Прямое испарительное охлаждение (direct evaporative cooling, DEC) — технология, при которой приточный воздух непосредственно контактирует с увлажнённым оросительным материалом (evaporative media). В результате явное тепло воздуха превращается в скрытое тепло испарения воды: температура воздуха по сухому термометру снижается, а влагосодержание и температура по мокрому термометру остаются практически постоянными.

DEC обеспечивает исключительную энергоэффективность (EER 20–40) при низкой капитальной стоимости и простоте обслуживания. Технология применима в регионах с расчётной температурой по мокрому термометру ниже 18 °C и относительной влажностью наружного воздуха менее 40 %.

Стандарты: AHRI 920 (Performance Rating of Direct Evaporative Coolers), ASHRAE 90.1-2019 (требования к экономайзерам), СП 60.13330.2020.

## Принципы работы

### Процесс адиабатического насыщения

При прохождении воздуха через увлажнённый ороситель температура воды в материале приближается к температуре мокрого термометра входящего воздуха $T_{\text{мт}}$. Выходная температура воздуха по сухому термометру:

{{< formula display="true" >}}
T_{\text{вых}} = T_{\text{вх}} - \varepsilon \cdot (T_{\text{вх}} - T_{\text{мт,вх}})
{{< /formula >}}

где $T_{\text{вых}}$ и $T_{\text{вх}}$ — температуры воздуха на выходе и входе по сухому термометру, °C; $T_{\text{мт,вх}}$ — температура по мокрому термометру входящего воздуха, °C; $\varepsilon$ — эффективность насыщения, 0,70–0,95.

### Добавление влаги (moisture addition)

По мере снижения температуры воздуха его влагосодержание возрастает:

{{< formula display="true" >}}
W_{\text{вых}} = W_{\text{вх}} + \frac{c_{p,\text{a}} \cdot (T_{\text{вх}} - T_{\text{вых}})}{r}
{{< /formula >}}

где $W$ — влагосодержание, г/кг с.в.; $c_{p,\text{a}} \approx 1{,}006$ кДж/(кг·°C); $r \approx 2\,500$ кДж/кг. Относительная влажность на выходе достигает 85–95 % RH.

### Тепло- и массообмен

Процесс описывается совместными уравнениями теплообмена и массообмена:

{{< formula display="true" >}}
\dot{Q} = h_c \cdot A \cdot (T_{\text{a}} - T_{\text{w}}) + h_m \cdot A \cdot r \cdot (W_{\text{нас,w}} - W_{\text{a}})
{{< /formula >}}

где $h_c$ — коэффициент теплоотдачи; $h_m$ — коэффициент массоотдачи; $W_{\text{нас,w}}$ — влагосодержание насыщенного воздуха при температуре воды $T_{\text{w}}$.

Числа Льюиса для пары воздух–вода:

{{< formula display="true" >}}
\text{Le} = \frac{h_c}{h_m \cdot c_{p,\text{a}}} \approx 1
{{< /formula >}}

Это равенство упрощает расчёт: тепло- и массопередача пропорциональны одному и тому же движущему потенциалу — разности энтальпий.

## Типы оросительных материалов

### Жёсткий целлюлозный ороситель (rigid cellulose media)

Доминирующий тип в коммерческих установках. Крафт-бумага, пропитанная антигнилостными и антигрибковыми соединениями, гофрирована в крестообразный рисунок, создающий турбулентный поток.

{{< table title="Характеристики жёсткого целлюлозного оросителя" >}}
| Толщина слоя | Эффективность, % | Потеря давления, Па | Срок службы |
|---|---|---|---|
| 150 мм | 70–75 | 25–38 | 5–10 лет |
| 300 мм | 85–90 | 50–75 | 5–10 лет |
| 450 мм | 90–95 | 75–100 | 5–10 лет |
{{< /table >}}

Стандартные размеры секций: ширина 300–1 500 мм, высота 300–1 800 мм. Легко заменяется без демонтажа корпуса агрегата.

### Ороситель из древесной стружки аспена (aspen pad)

Традиционный материал для жилых и малых коммерческих установок. Стружка из дерева аспена (осины) упакована в сетчатый каркас.

- Эффективность: 60–70 %.
- Срок службы: 1–3 сезона.
- Стоимость: минимальная; простая замена.
- Недостаток: быстрое засорение при жёсткой воде; менее предсказуемое распределение воздуха.

### Синтетические материалы

Инженерные ПВХ, ПП или стеклопластиковые элементы:

- моющиеся и многоразовые;
- стабильная геометрия и сопротивление в течение всего срока службы;
- устойчивы к жёсткой воде и биологическому загрязнению;
- более высокая начальная стоимость.

Применяются в промышленных установках и при качестве воды, непригодном для целлюлозы (TDS > 1 000 мг/л).

## Компоненты системы

### Водораспределительная система

Равномерное увлажнение всего сечения оросителя — необходимое условие для достижения паспортной эффективности.

Методы распределения:
- **Гравитационные желобные системы** (gutter distribution): подают воду сверху оросителя самотёком; равномерность зависит от горизонтальности установки.
- **Напорные коллекторы с форсунками:** равномерность независима от наклона; требуют давления 0,02–0,05 МПа.
- **Рециркуляционные системы:** насос подаёт воду из поддона в верхний коллектор; неиспарившаяся вода возвращается в поддон.

Расход воды на распределение: 0,19–0,38 л/с на погонный метр ширины оросителя при двустороннем смачивании.

### Поддон и насос (sump and pump)

- **Объём поддона:** 190–380 л на 1 м² площади сечения оросителя; обеспечивает 3–5 минут автономной работы при отключении подпитки.
- **Насос:** центробежный, нержавеющая сталь или пластик; производительность 0,19–0,38 л/с на 1 м² сечения.
- **Поплавковый клапан:** автоматическая подпитка из водопровода; поддерживает постоянный уровень в поддоне.
- **Штуцер продувки (bleed-off):** непрерывная или периодическая сброс-продувка для ограничения CR.

### Вентилятор

Выбор вентилятора для испарительного охладителя:

{{< formula display="true" >}}
\dot{V}_{\text{а}} = \frac{\dot{Q}_{\text{sensible}}}{c_{p,\text{а}} \cdot \rho_{\text{а}} \cdot (T_{\text{помещ}} - T_{\text{подача}})}
{{< /formula >}}

**Скорость лицевого сечения (face velocity):** 2,0–3,0 м/с; оптимально 2,5 м/с. При скорости выше 3,0 м/с возрастает унос капель (carry-over) и снижается эффективность.

**Расчётный пример (SI):** $\dot{Q} = 20$ кВт; $T_{\text{помещ}} = 26$ °C; $T_{\text{подача}} = 20$ °C; $\rho_{\text{а}} = 1{,}2$ кг/м³:

{{< formula display="true" >}}
\dot{V}_{\text{а}} = \frac{20}{1{,}006 \times 1{,}2 \times 6} = 2{,}76 \text{ м}^3/\text{с} = 9\,936 \text{ м}^3/\text{ч}
{{< /formula >}}

При лицевой скорости 2,5 м/с: $A_{\text{media}} = 2{,}76 / 2{,}5 = 1{,}10$ м².

## Характеристики производительности

### Таблица расчётной производительности (пример, $\varepsilon = 85$ %)

{{< table title="Выходная температура воздуха при разных входных условиях (эффективность 85 %)" >}}
| Вход $T_{\text{сх}}$, °C | Вход $T_{\text{мт}}$, °C | Выход $T_{\text{сх}}$, °C | Выход RH, % |
|---|---|---|---|
| 37,8 | 18,9 | 21,7 | 85 |
| 35,0 | 18,3 | 21,1 | 85 |
| 40,6 | 21,1 | 23,9 | 85 |
| 32,2 | 17,8 | 20,0 | 85 |
{{< /table >}}

### Холодопроизводительность

{{< formula display="true" >}}
\dot{Q}_{\text{sensible}} = \dot{m}_{\text{a}} \cdot c_{p,\text{a}} \cdot (T_{\text{вх}} - T_{\text{вых}})
{{< /formula >}}

**Расчётный пример (SI):** $\dot{m}_{\text{a}} = 3{,}32$ кг/с (9 936 м³/ч); $T_{\text{вх}} = 37{,}8$ °C; $T_{\text{вых}} = 21{,}7$ °C:

{{< formula display="true" >}}
\dot{Q} = 3{,}32 \times 1{,}006 \times 16{,}1 = 53{,}8 \text{ кВт}
{{< /formula >}}

## Конфигурации систем

### Блочные кровельные агрегаты (packaged rooftop units)

Полностью собранные на заводе охладители; монтируются на кровле:

- производительность 470–14 000 м³/ч;
- горизонтальный, нисходящий или вертикальный выпуск;
- интегрированная система управления.

### Агрегаты с боковым выдувом (side-discharge units)

Настенный или напольный монтаж:

- горизонтальный поток воздуха через ороситель;
- производительность 940–4 700 м³/ч;
- применение: жилые дома, малые коммерческие объекты.

### Секционные установки (built-up systems)

Индивидуальные установки для крупных объектов:

- несколько секций оросителя в общем воздуховоде;
- интеграция с центральными приточными установками (AHU);
- производительность 10 000–200 000 м³/ч и более.

## Стратегии управления

### Базовое управление «пуск/останов»

- Термостат запускает насос и вентилятор.
- Насос запускается на 30–60 с раньше вентилятора для предварительного насыщения оросителя.
- Таймер задержки между циклами предотвращает частые пуски.

### Управление с переменной скоростью (VFD)

- Частотный преобразователь на вентиляторе.
- Поддержание заданной температуры подаваемого воздуха путём модуляции расхода.
- Экономия мощности вентилятора пропорциональна кубу снижения скорости.

### Интеграция с режимом экономайзера (economizer mode)

1. **Free cooling:** наружный воздух холоднее помещения — работа без увлажнения.
2. **Испарительный режим (DEC):** температура наружного воздуха повышена, но $T_{\text{мт}} < 18$ °C — включение насоса, охлаждение испарением.
3. **Механический резерв:** DEC недостаточно — подключение парокомпрессионного контура.

## Ограничения применения

### Климатические ограничения

DEC эффективно только при относительной влажности наружного воздуха < 40 %:

- при $T_{\text{мт}} > 20$ °C охлаждающий потенциал быстро падает;
- при влажности > 50 % достижимое снижение температуры составляет менее 3–4 °C.

### Влажность в помещении

Непрерывное увлажнение воздуха ограничивает применение:

- кондиционирование помещений с экспонатами, архивами, серверными требует IEC;
- при высокой внутренней влажности требуется увеличенный объём вентиляции для разбавления.

### Качество воды

Жёсткая вода (TDS > 500 мг/л) приводит к:

- образованию карбонатных отложений на оросителе — снижение эффективности на 10–20 %;
- сокращению срока службы целлюлозного оросителя;
- засорению форсунок и распределительных коллекторов.

Меры: непрерывная или периодическая продувка; умягчение подпиточной воды; применение синтетических оросителей.

## Нормативная база

- **AHRI 920-2020** — Performance Rating of Direct Evaporative Coolers; стандартная методика испытаний и присвоения рейтинга производительности.
- **ASHRAE 90.1-2019** — раздел 6.5 «Economizer»; требования к испарительным предохладителям приточного воздуха.
- **ASHRAE Standard 55-2020** — тепловой комфорт; допустимые параметры воздуха в помещении, в том числе по влажности.
- **ASHRAE Handbook — Fundamentals (2021)** — психрометрика; диаграммы h-d и методы расчёта DEC.
- **СП 60.13330.2020** — актуализированный СНиП 41-01-2003; параметры приточного воздуха и нормы влажности в помещениях.
- **ГОСТ Р 56246-2014** — системы вентиляции и кондиционирования; методы энергетических испытаний.

## Практические рекомендации

{{< table title="Типовые проектные параметры DEC-установки" >}}
| Параметр | Рекомендуемое значение |
|---|---|
| Скорость лицевого сечения | 2,0–3,0 м/с (оптим. 2,5) |
| Толщина оросителя | 300 мм (коммерческий стандарт) |
| Расход воды на орошение | 0,20–0,35 л/(с·м) ширины |
| Объём поддона | 200–350 л/м² сечения |
| Цикл концентрации CR | 3–5 |
| Продувка, % от испарения | 25–50 % |
| Эффективность насыщения | 80–90 % (жёсткий ороситель 300 мм) |
{{< /table >}}

Основная ошибка при проектировании — выбор DEC при $T_{\text{мт}} > 20$ °C. Такие системы не достигают проектных параметров и создают дискомфорт в помещении из-за высокой влажности подаваемого воздуха (> 90 % RH). Перед проектированием необходим анализ климатических данных конкретного региона.
