---
title: "Подбор испарительных охладителей"
aliases: ["Подбор испарительных охладителей"]
description: "Методология подбора оборудования испарительного охлаждения: анализ климата, расчёт тепловой нагрузки и расхода воздуха, выбор типа и глубины оросителя, верификация характеристик на пусконаладке."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - подбор испарительного охладителя
  - расчёт испарительного охлаждения
  - bin analysis
  - расход воздуха DEC
  - выбор оросителя
  - испарительное охлаждение HVAC
  - AHRI 920
categories:
  - Испарительное охлаждение
  - Подбор оборудования
tags:
  - подбор оборудования
  - расчёт
  - DEC
  - IEC
  - IDEC
  - тепловая нагрузка
weight: 4
---

## Общие сведения

Правильный подбор испарительного охладителя обеспечивает требуемую холодопроизводительность в течение всего срока эксплуатации при минимальных капитальных и эксплуатационных затратах. Занижение производительности ведёт к тепловому дискомфорту; завышение — к избыточному потреблению воды и энергии, а также к переувлажнению помещения.

Процедура подбора охватывает четыре последовательных шага: анализ климатических данных, расчёт тепловой нагрузки, выбор типа и модели оборудования, верификацию характеристик при пусконаладке.

Нормативная основа: AHRI 920 (Direct Evaporative Coolers), AHRI 1250P (Indirect Evaporative Coolers), ASHRAE Handbook — Fundamentals.

## Шаг 1. Анализ климата

### Интервальный анализ температуры мокрого термометра (bin analysis)

Перед выбором типа охладителя необходимо проанализировать местные климатические данные по часовым значениям температуры мокрого термометра:

1. Собрать почасовые данные $T_{\text{мт}}$ за типичный метеорологический год (ТМЯ) по СНиП 23-01 или ASHRAE IWEC.
2. Рассчитать количество часов в каждом температурном интервале (интервал 1 °C).
3. Определить расчётную точку: 1 % (консервативно), 2,5 % (стандартно), 5 % (экономично) от годовых часов охлаждения.
4. Рассчитать долю времени, когда испарительное охлаждение обеспечивает требуемые параметры.

### Критерии пригодности климата

{{< table title="Категории климатической пригодности испарительного охлаждения" >}}
| Категория | Расч. $T_{\text{мт}}$, °C | Ч/год при $T_{\text{мт}} > 18{,}3$ °C | Рекомендуемый тип |
|---|---|---|---|
| Отличная | < 16,7 | < 100 | DEC или IDEC |
| Хорошая | 16,7–19,4 | 100–300 | IDEC или гибрид |
| Удовлетворительная | 19,4–22,2 | 300–600 | IEC или гибрид |
| Плохая | > 22,2 | > 600 | Только предохлаждение |
{{< /table >}}

Более консервативная расчётная точка ($T_{\text{мт}}$ 1 %) обеспечивает больше часов комфорта, но увеличивает размеры и стоимость оборудования.

## Шаг 2. Расчёт тепловой нагрузки и расхода воздуха

### Явная тепловая нагрузка помещения

{{< formula display="true" >}}
\dot{Q}_{\text{sensible}} = \dot{Q}_{\text{огр}} + \dot{Q}_{\text{солн}} + \dot{Q}_{\text{внутр}} + \dot{Q}_{\text{инф}}
{{< /formula >}}

Испарительное охлаждение обеспечивает исключительно явное охлаждение (sensible cooling). Скрытые нагрузки (latent loads) не снимаются — напротив, система DEC добавляет влагу в воздух.

### Расчёт требуемого расхода воздуха

{{< formula display="true" >}}
\dot{V}_{\text{a}} = \frac{\dot{Q}_{\text{sensible}}}{\rho_{\text{a}} \cdot c_{p,\text{a}} \cdot (T_{\text{помещ}} - T_{\text{подача}})}
{{< /formula >}}

где $T_{\text{помещ}}$ — расчётная температура в помещении, °C; $T_{\text{подача}}$ — достижимая температура подачи, °C.

**Расчётный пример (SI):** $\dot{Q} = 35$ кВт; $T_{\text{помещ}} = 26$ °C; $T_{\text{подача}} = 21$ °C; $\rho_{\text{a}} = 1{,}18$ кг/м³:

{{< formula display="true" >}}
\dot{V}_{\text{a}} = \frac{35}{1{,}18 \times 1{,}006 \times 5} = 5{,}89 \text{ м}^3/\text{с} = 21\,200 \text{ м}^3/\text{ч}
{{< /formula >}}

### Оценка температуры подачи

Для прямого охлаждения:

{{< formula display="true" >}}
T_{\text{подача}} = T_{\text{DB,нар}} - \varepsilon_{\text{DEC}} \cdot (T_{\text{DB,нар}} - T_{\text{мт,нар}})
{{< /formula >}}

Для двухступенчатого охлаждения (IDEC):

{{< formula display="true" >}}
T_{\text{подача}} = T_{\text{DB,нар}} - \left[\varepsilon_{\text{IEC}} + \varepsilon_{\text{DEC}} \cdot (1 - \varepsilon_{\text{IEC}})\right] \cdot (T_{\text{DB,нар}} - T_{\text{мт,нар}})
{{< /formula >}}

**Пример:** $T_{\text{DB}} = 38$ °C; $T_{\text{мт}} = 18$ °C; $\varepsilon_{\text{DEC}} = 0{,}85$:

{{< formula display="true" >}}
T_{\text{подача}} = 38 - 0{,}85 \times (38 - 18) = 38 - 17 = 21 \text{ °C}
{{< /formula >}}

## Шаг 3. Выбор типа оборудования

### Прямые охладители (DEC)

Оптимальный выбор при:

- расчётной $T_{\text{мт}} < 18{,}3$ °C;
- допустимости увлажнения приточного воздуха;
- минимальных капитальных затратах;
- простоте монтажа и обслуживания.

Типовая эффективность: 70–90 %.

### Косвенные охладители (IEC)

Оптимальный выбор при:

- необходимости контролировать влажность приточного воздуха;
- умеренно влажном климате ($T_{\text{мт}}$ 18–22 °C);
- применениях, чувствительных к влажности (офисы, ЦОДы, лаборатории).

Типовая эффективность: 50–75 % по $T_{\text{мт}}$.

### Двухступенчатые системы (IDEC)

Оптимальный выбор при:

- максимально возможной холодопроизводительности;
- жарком сухом климате с $T_{\text{мт}} < 18$ °C;
- экономической обоснованности повышенных капитальных затрат.

Типовая эффективность: 90–115 % по $T_{\text{мт}}$ (температура подачи ниже $T_{\text{мт}}$ наружного воздуха).

### Гибридные системы

Оптимальный выбор при:

- переменном климате с влажными периодами;
- пиковых нагрузках, превышающих возможности испарительного охлаждения;
- требованиях к надёжности (механическое охлаждение как резерв).

## Шаг 4. Подбор оросителя и вентилятора

### Площадь сечения оросителя (face area)

{{< formula display="true" >}}
A_{\text{face}} = \frac{\dot{V}_{\text{a}}}{v_{\text{face}}}
{{< /formula >}}

{{< table title="Рекомендуемые скорости лицевого сечения по типу оросителя" >}}
| Тип оросителя | Диапазон скоростей, м/с | Оптимум, м/с |
|---|---|---|
| Жёсткий целлюлозный (cross-media) | 2,0–3,0 | 2,5 |
| Аспеновые маты (aspen pads) | 1,3–2,0 | 1,5 |
| Пластинчатый IEC (indirect plates) | 2,0–3,0 | 2,5 |
{{< /table >}}

### Выбор глубины оросителя

{{< table title="Эффективность и потеря давления в зависимости от глубины оросителя" >}}
| Глубина | Эффективность | $\Delta P$, Па | Применение |
|---|---|---|---|
| 150 мм | 70–75 % | 25–38 | Жилое, экономичное |
| 200 мм | 80–85 % | 37–55 | Лёгкая коммерция |
| 300 мм | 85–90 % | 50–75 | Коммерческий стандарт |
| 450 мм | 90–95 % | 75–100 | Высокая производительность |
{{< /table >}}

### Подбор вентилятора

Вентилятор должен преодолевать суммарное статическое давление:

{{< formula display="true" >}}
\Delta P_{\text{total}} = \Delta P_{\text{media}} + \Delta P_{\text{вход}} + \Delta P_{\text{воздуховод}} + \Delta P_{\text{выход}}
{{< /formula >}}

Подбор производится по кривой «давление–расход» производителя с запасом 20–25 % по давлению для учёта загрязнения оросителя в процессе эксплуатации.

## Система водоснабжения

### Расход воды на испарение

{{< formula display="true" >}}
\dot{m}_{\text{исп}} = \frac{\dot{Q}_{\text{sensible}}}{r} \approx 0{,}41 \text{ кг/(кВт·ч)}
{{< /formula >}}

### Расход продувки (bleed-off)

{{< formula display="true" >}}
\dot{V}_{\text{прод}} = \frac{\dot{V}_{\text{исп}}}{\text{CR} - 1}
{{< /formula >}}

где CR — цикл концентрации; типовое значение: 3–5. Общий расход воды (испарение + продувка): 15–19 л/(тонн·ч охлаждения) = 4,3–5,4 л/(кВт·ч).

### Объём поддона

- Минимальный: 190–380 л на 1 м² площади сечения оросителя.
- Или: 3–5 минут работы насоса при номинальной производительности.

## Верификация характеристик при пусконаладке

### Измерения при пусконаладке

1. **Расход воздуха:** замер анемометром или методом трубки Пито; сравнение с расчётным.
2. **Температура подачи:** замер до и после оросителя; расчёт фактической эффективности.
3. **Потеря давления:** замер манометром; сравнение с рабочей точкой вентилятора.
4. **Распределение воды:** визуальный осмотр — убедиться в смачивании 100 % площади оросителя.

### Расчёт фактической эффективности

{{< formula display="true" >}}
\varepsilon_{\text{факт}} = \frac{T_{\text{вх}} - T_{\text{вых}}}{T_{\text{вх}} - T_{\text{мт,вх}}}
{{< /formula >}}

Сравнение с паспортными кривыми производительности производителя. Допустимое отклонение: ± 5 % от паспортного значения. При отклонении более 10 % необходима проверка распределения воды, состояния оросителя и рабочей точки вентилятора.

### Проверка энергоэффективности

{{< formula display="true" >}}
\text{EER} = \frac{\dot{Q}_{\text{охл}}}{W_{\text{вент}} + W_{\text{насос}}}
{{< /formula >}}

Сравнение с расчётными значениями и паспортом оборудования.

## Документация по подбору

{{< table title="Карточка подбора испарительного охладителя" >}}
| Позиция | Значение |
|---|---|
| Тип системы | DEC / IEC / IDEC / Гибрид |
| Модель / Производитель | |
| Расход воздуха, м³/ч | |
| Площадь сечения оросителя, м² | |
| Глубина оросителя, мм | |
| Эффективность насыщения, % | |
| Расчётная температура подачи, °C | |
| Мощность вентилятора, кВт | |
| Расход воды (испарение + продувка), л/ч | |
| Цикл концентрации CR | |
{{< /table >}}

### Эксплуатационные ограничения

При передаче системы в эксплуатацию необходимо задокументировать:

- максимальную $T_{\text{мт}}$ наружного воздуха для режима испарительного охлаждения;
- точки переключения для гибридных систем (пороговые значения $T_{\text{мт}}$ и $T_{\text{DB}}$);
- графики технического обслуживания (периодичность промывки, замены оросителя);
- критерии замены оросителя: снижение эффективности > 10 %, физическое разрушение, стойкий запах.

## Нормативная база

- **AHRI 920-2020** — Performance Rating of Direct Evaporative Coolers; стандартные условия испытаний; таблицы климатических регионов.
- **AHRI 1250P** — Performance Rating of Indirect Evaporative Coolers; рейтинговые условия для IEC.
- **ASHRAE Handbook — Fundamentals (2021)** — глава 1 «Psychrometrics»; диаграммы h-d; методы расчёта.
- **ASHRAE 90.1-2019** — раздел 6.5: требования к экономайзеру; критерии применения DEC.
- **СП 60.13330.2020** — требования к параметрам приточного воздуха, влажности, воздухообмену.
- **СНиП 23-01-99*** (актуализированный) — климатологические данные по регионам России для проектирования.
