---
title: "Вентиляторы и нагнетатели в системах HVAC"
aliases: ["Вентиляторы и нагнетатели в системах HVAC"]
description: "Технический обзор вентиляторов HVAC: типы рабочих колёс, аэродинамические характеристики, законы подобия, критерии подбора и акустика. Нормативная база: AMCA 210/201/300, ASHRAE 90.1, СП 60.13330."
date: "2026-01-04"
lastmod: "2026-04-15"
author: "Evgeniy Gantman"
keywords:
  - вентиляторы HVAC
  - нагнетатели
  - аэродинамические характеристики
  - законы подобия вентиляторов
  - центробежный вентилятор
  - осевой вентилятор
  - AMCA 210
  - ASHRAE 90.1
  - зона наилучшей эффективности
  - система переменного объёма воздуха
categories:
  - air-conditioning-cooling
tags:
  - fans
  - blowers
  - air movement
  - fan laws
  - HVAC equipment
weight: 9
---

Вентиляторы (fans, blowers) — основные механические устройства, обеспечивающие движение воздуха в системах отопления, вентиляции и кондиционирования (HVAC). Они преобразуют вращательную механическую энергию двигателя в кинетическую и потенциальную энергию воздушного потока, создавая перепад давления, необходимый для транспортировки воздуха через воздуховоды, теплообменники и в кондиционируемые помещения. Правильный подбор и правильная эксплуатация вентиляторов определяют как энергетическую эффективность системы в целом, так и акустический комфорт в обслуживаемых зонах.

## Функции вентилятора в системе HVAC

Вентилятор выполняет три взаимосвязанные задачи.

**Циркуляция воздуха (air circulation).** Вентилятор перемещает воздух от воздухозаборника через фильтры, охлаждающие или нагревательные батареи и далее в рабочую зону. Без достаточного расхода невозможно поддерживать тепловой комфорт по ASHRAE 55 и нормативное качество воздуха по ASHRAE 62.1.

**Преодоление сопротивления системы (system resistance).** Вентилятор развивает статическое давление, компенсирующее потери в фильтрах, батареях, воздуховодах и концевых устройствах. Давление должно быть достаточным для подачи расчётного расхода через все элементы системы при допустимых скоростях воздуха.

**Интенсификация теплообмена (heat transfer enhancement).** Принудительное обтекание поверхностей теплообменника многократно увеличивает коэффициент конвективной теплоотдачи по сравнению со свободной конвекцией. Для промышленных и коммерческих систем это принципиально: естественная конвекция не обеспечивает требуемой теплопередачи.

## Физика работы вентилятора

Уравнение энергии для вентилятора в стационарном потоке несжимаемой жидкости:

{{< formula display="true" >}}
P_{\text{вал}} = \dot{m} \left( \frac{V_2^2 - V_1^2}{2} + g\,(z_2 - z_1) + \frac{p_2 - p_1}{\rho} \right) + P_{\text{пот}}
{{< /formula >}}

где:
- $P_{\text{вал}}$ — механическая мощность на валу, Вт;
- $\dot{m}$ — массовый расход воздуха, кг/с;
- $V_1,\, V_2$ — скорости воздуха на входе и выходе, м/с;
- $g$ — ускорение свободного падения, 9,81 м/с²;
- $z_1,\, z_2$ — высотные отметки расчётных сечений, м;
- $p_1,\, p_2$ — статические давления в соответствующих сечениях, Па;
- $\rho$ — плотность воздуха, кг/м³;
- $P_{\text{пот}}$ — мощность, теряемая на трение и турбулентность.

Для большинства применений HVAC разность высот $\Delta z$ пренебрежимо мала. Вентилятор сообщает потоку прирост скоростного (dynamic pressure) и статического давления (static pressure).

## Полное давление вентилятора

Полное давление (total pressure) складывается из статической и скоростной составляющих:

{{< formula display="true" >}}
P_T = P_s + P_v, \qquad P_v = \frac{\rho\, V^2}{2}
{{< /formula >}}

Для стандартного воздуха при 20 °C и давлении 101,325 кПа ($\rho = 1{,}204$ кг/м³):

{{< formula display="true" >}}
P_v \,[\text{Па}] = 0{,}602\, V^2 \,[\text{м/с}]
{{< /formula >}}

### Пример расчёта скоростного давления

Скорость воздуха в воздуховоде $V = 8$ м/с, $\rho = 1{,}20$ кг/м³:

{{< formula display="true" >}}
P_v = \frac{1{,}20 \times 8^2}{2} = \frac{76{,}8}{2} = 38{,}4\ \text{Па}
{{< /formula >}}

## КПД вентилятора

Полный КПД (total efficiency) и статический КПД (static efficiency) определяют качество преобразования механической мощности вала в полезную аэродинамическую работу:

{{< formula display="true" >}}
\eta_T = \frac{Q \cdot P_T}{P_{\text{вал}}}, \qquad \eta_s = \frac{Q \cdot P_s}{P_{\text{вал}}}
{{< /formula >}}

где $Q$ — объёмный расход, м³/с; $P_T$ или $P_s$ — соответствующее давление, Па; $P_{\text{вал}}$ — мощность на валу, Вт.

Типичные значения пикового полного КПД для вентиляторов HVAC по данным испытаний AMCA 210:

{{< table title="КПД вентиляторов по типам рабочего колеса (AMCA 210)" >}}
| Тип рабочего колеса | Пиковый КПД $\eta_T$, % |
|---|---|
| Профилированный загнутый назад (airfoil backward-curved) | 80–88 |
| Плоский загнутый назад (backward-inclined) | 75–82 |
| Осевой с направляющим аппаратом (vane-axial) | 70–82 |
| Загнутый вперёд (forward-curved) | 60–70 |
| Радиальный (radial blade) | 55–70 |
| Пропеллерный (propeller) | 40–60 |
{{< /table >}}

## Кривые производительности

Характеристика вентилятора (fan curve) — зависимость полного или статического давления от объёмного расхода при постоянной частоте вращения. Рабочая точка (operating point) — пересечение кривой вентилятора с кривой сопротивления системы (system curve). Оба производителя и покупатели ссылаются на паспортные кривые, снятые в соответствии с AMCA 210 / ASHRAE 51 на стандартизированных стендах при плотности воздуха 1,20 кг/м³.

```mermaid
graph LR
    A["Нулевой расход\nМаксимальное давление\n(shut-off pressure)"] --> B["Зона наилучшей\nэффективности\n(BEP)"]
    B --> C["Свободная подача\nНулевое давление\n(free delivery)"]

    style A fill:#e1f5ff
    style B fill:#c3f0c3
    style C fill:#ffe1e1
```

Кривая сопротивления системы описывается квадратичной параболой:

{{< formula display="true" >}}
\Delta P_{\text{сист}} = K_{\text{сист}} \cdot Q^2
{{< /formula >}}

где $K_{\text{сист}}$ — коэффициент аэродинамического сопротивления системы, Па·с²/м⁶. Коэффициент постоянен при неизменной конфигурации воздуховодов; открытие или закрытие заслонок меняет его значение.

## Классификация вентиляторов

**По развиваемому давлению (ASHRAE Handbook — HVAC Systems and Equipment):**
- низкое давление — до 500 Па (до 2 дюймов вод. ст.);
- среднее давление — 500–1500 Па;
- высокое давление — свыше 1500 Па.

**По направлению потока:**
- центробежные (centrifugal) — воздух выбрасывается радиально, перпендикулярно оси вращения;
- осевые (axial) — поток параллелен оси вращения;
- смешанного потока (mixed-flow) — промежуточный угол потока, сочетающий свойства центробежных и осевых.

**По функции в системе:**
- приточные (supply air fan);
- вытяжные (exhaust fan);
- рециркуляционные (return air fan);
- нагнетающие (pressure side, blow-through).

## Конструктивные компоненты

**Рабочее колесо (impeller / rotor).** Вращающийся элемент, передающий энергию потоку. Форма, число и углы лопаток определяют аэродинамические характеристики и точку наилучшей эффективности (BEP).

**Корпус — улитка (volute casing).** Направляет поток и преобразует скоростное давление в статическое за счёт постепенно расширяющегося сечения. Неправильная форма выходного патрубка приводит к потерям на эффект системы (system effect).

**Система привода (drive system).** Передаёт мощность от двигателя к рабочему колесу. Различают прямой привод (direct drive), ременный (belt drive) и муфтовый (flexible coupling). Ременный привод позволяет регулировать частоту вращения сменой шкивов, но вносит потери 2–5 %.

**Электродвигатель (motor).** Обеспечивает вращательную мощность. Для вентиляторов с загнутыми назад лопатками характеристика «непревышения» (non-overloading) означает, что мощность двигателя не превышает номинальной ни в какой точке характеристики. Вентиляторы с загнутыми вперёд лопатками (forward-curved) требуют выбора двигателя с запасом на перегрузку.

**Соединения с воздуховодами (duct connections).** Нарушения конфигурации входного или выходного патрубка создают эффект системы (system effect) — дополнительные не задокументированные потери давления, которые необходимо прибавлять к расчётному сопротивлению системы (AMCA 201).

## Влияние свойств воздуха

Плотность воздуха зависит от температуры и барометрического давления:

{{< formula display="true" >}}
\rho = \frac{p}{R_{\text{возд}} \cdot T}
{{< /formula >}}

где $R_{\text{возд}} = 287$ Дж/(кг·К), $T$ — абсолютная температура, К.

Стандартные условия для паспортных характеристик (AMCA 210, ASHRAE 51): $t = 20$ °C, $p = 101{,}325$ кПа, $\varphi = 50\%$, $\rho \approx 1{,}204$ кг/м³.

При отклонении фактической плотности от стандартной давление и мощность пересчитывают пропорционально:

{{< formula display="true" >}}
P_{\text{факт}} = P_{\text{станд}} \cdot \frac{\rho_{\text{факт}}}{\rho_{\text{станд}}}, \qquad
W_{\text{факт}} = W_{\text{станд}} \cdot \frac{\rho_{\text{факт}}}{\rho_{\text{станд}}}
{{< /formula >}}

Объёмный расход $Q$ при той же частоте вращения остаётся неизменным — меняется только массовый расход и сообщаемое давление.

## Законы подобия (Fan Laws)

Законы подобия (similarity laws) связывают параметры производительности с частотой вращения $N$ и диаметром рабочего колеса $D$ при условии геометрического подобия и одинаковой плотности среды:

{{< formula display="true" >}}
\frac{Q_2}{Q_1} = \frac{N_2}{N_1} \left(\frac{D_2}{D_1}\right)^3
{{< /formula >}}

{{< formula display="true" >}}
\frac{P_2}{P_1} = \left(\frac{N_2}{N_1}\right)^2 \left(\frac{D_2}{D_1}\right)^2 \frac{\rho_2}{\rho_1}
{{< /formula >}}

{{< formula display="true" >}}
\frac{W_2}{W_1} = \left(\frac{N_2}{N_1}\right)^3 \left(\frac{D_2}{D_1}\right)^5 \frac{\rho_2}{\rho_1}
{{< /formula >}}

При изменении только частоты вращения (диаметр и плотность постоянны) мощность изменяется как куб отношения скоростей. Это соотношение — физическое обоснование высокой эффективности преобразователей частоты (VFD) в системах переменного объёма воздуха (VAV).

### Числовой пример

Вентилятор при $N_1 = 1000$ об/мин подаёт $Q_1 = 5000$ м³/ч при давлении $P_1 = 500$ Па и потребляет $W_1 = 4{,}0$ кВт. Определить параметры при снижении частоты до $N_2 = 800$ об/мин.

{{< formula display="true" >}}
Q_2 = 5000 \times \frac{800}{1000} = 4000\ \text{м}^3/\text{ч}
{{< /formula >}}

{{< formula display="true" >}}
P_2 = 500 \times \left(\frac{800}{1000}\right)^2 = 500 \times 0{,}64 = 320\ \text{Па}
{{< /formula >}}

{{< formula display="true" >}}
W_2 = 4{,}0 \times \left(\frac{800}{1000}\right)^3 = 4{,}0 \times 0{,}512 = 2{,}05\ \text{кВт}
{{< /formula >}}

Снижение частоты вращения на 20 % уменьшает потребление электроэнергии на 49 % — наглядная иллюстрация эффективности VFD.

## Регулирование скорости

Преобразователи частоты (variable frequency drives, VFD) и двигатели с электронной коммутацией (EC-motors, electronically commutated motors) обеспечивают плавное бесступенчатое изменение частоты вращения. ASHRAE 90.1-2022, раздел 6.5.3, обязывает применять регулирование скорости для вентиляторов систем VAV мощностью свыше 0,75 кВт.

{{< table title="Экономия электроэнергии при регулировании VFD (закон куба)" >}}
| Расход воздуха, % | Частота вращения, % | Потребляемая мощность, % | Экономия, % |
|---|---|---|---|
| 100 | 100 | 100 | 0 |
| 80 | 80 | 51 | 49 |
| 60 | 60 | 22 | 78 |
| 50 | 50 | 13 | 87 |
{{< /table >}}

## Акустика вентилятора

Вентиляторы генерируют шум по трём механизмам.

**Аэродинамический шум (aerodynamic noise).** Турбулентное обтекание задних кромок лопаток создаёт широкополосный шум, преобладающий на средних и высоких частотах. Интенсивность зависит от окружной скорости в степени 5–6.

**Тональный шум (blade passing noise).** Дискретные тональные составляющие на частоте лопаток:

{{< formula display="true" >}}
f_{\text{лоп}} = \frac{N \cdot z}{60}\ \text{Гц}
{{< /formula >}}

где $z$ — число лопаток рабочего колеса. При $N = 1000$ об/мин и $z = 12$ получаем $f_{\text{лоп}} = 200$ Гц.

**Механический шум (mechanical noise).** Шум подшипников, ремённой передачи и конструктивных резонансов корпуса.

Суммарный уровень звуковой мощности зависит от расхода и давления (AMCA 300):

{{< formula display="true" >}}
L_W \approx 50 \lg Q + 20 \lg P + C
{{< /formula >}}

где $C$ — константа, зависящая от типа рабочего колеса, приводимая в акустических каталогах.

## Применение в системах HVAC

**Центральные кондиционеры (air handling units, AHU).** Приточный и вытяжной вентиляторы обеспечивают транспортировку воздуха. Давление определяется суммарными потерями в фильтрах, батареях и системе воздуховодов.

**Крышные кондиционеры (rooftop units, RTU).** Встроенные вентиляторы забирают наружный воздух и распределяют его внутри здания. Конструкция компактная: вентилятор с загнутыми вперёд лопатками (forward-curved).

**Вентиляторные доводчики (fan coil units, FCU).** Небольшие вентиляторы рециркулируют воздух помещения через местную батарею для зонального регулирования температуры.

**Вытяжные системы (exhaust).** Специальные вентиляторы удаляют загрязнённый воздух из кухонь, лабораторий, санузлов и технических помещений.

**Градирни (cooling towers).** Крупные пропеллерные или осевые вентиляторы (induced draft или forced draft) создают поток воздуха через испарительную насадку.

**Воздушные конденсаторы (air-cooled condensers).** Вентиляторы нагнетания (forced draft) или с индуцированной тягой (induced draft) обеспечивают отвод теплоты конденсации хладагента.

## Нормативная база

{{< table title="Основные стандарты испытания и применения вентиляторов" >}}
| Стандарт | Область применения |
|---|---|
| AMCA 210 / ASHRAE 51 | Лабораторные методы испытания, аэродинамический рейтинг |
| AMCA 300 | Акустический рейтинг (sound power rating) |
| AMCA 201 | Применение вентиляторов в системах воздуховодов; эффект системы |
| AMCA 204 / ISO 14694 | Приёмочные нормы вибрации |
| ISO 5801 | Испытание промышленных вентиляторов |
| ASHRAE 90.1 | Требования к энергоэффективности систем HVAC |
| СП 60.13330.2020 | Отопление, вентиляция и кондиционирование воздуха (РФ) |
{{< /table >}}

## Критерии подбора вентилятора

Правильный подбор требует одновременного учёта следующих факторов:

1. Расчётный объёмный расход при проектных условиях плотности воздуха.
2. Суммарное статическое давление системы с учётом всех сопротивлений и потерь на эффект системы (AMCA 201).
3. Запас по давлению и расходу 10–20 % на засорение фильтров и неточности расчёта.
4. КПД в рабочей точке — близость к зоне BEP, не ниже 80 % от пикового значения.
5. Акустические требования: уровни звуковой мощности по октавным полосам (AMCA 300).
6. Физические ограничения по габаритам, массе и доступу для обслуживания.
7. Требования к регулированию: системы VAV предполагают обязательное применение VFD или EC-двигателей.
8. Совокупная стоимость владения (life-cycle cost, LCC): первоначальные затраты на оборудование и монтаж плюс стоимость энергии за расчётный срок службы 15–20 лет.

Глубокое понимание физики и характеристик вентиляторов позволяет специалисту HVAC выбрать оборудование, обеспечивающее требуемый воздухообмен с максимальной энергоэффективностью и необходимым акустическим комфортом при минимальных затратах на жизненный цикл.
