---
title: "Специализированные применения систем увлажнения"
aliases: ["Специализированные применения систем увлажнения"]
description: "Проектирование систем увлажнения для офисов, производственных предприятий, центров обработки данных, медицинских учреждений, чистых помещений и музейных архивов. Расчёты, нормативные требования и выбор оборудования. Нормативная база: ASHRAE 55/62.1/TC 9.9, ГОСТ Р 52539, ISO 14644, СП 60.13330."
date: "2026-01-04"
lastmod: "2026-04-15"
author: "Evgeniy Gantman"
keywords:
  - специализированное увлажнение HVAC
  - ЦОД увлажнение
  - медицинские учреждения влажность
  - чистые помещения увлажнение
  - музейное хранение климат
  - производственное увлажнение
  - ASHRAE TC 9.9
  - ISO 14644
  - ГОСТ Р 52539
categories:
  - air-conditioning-cooling
tags:
  - application-specific humidification
  - data centers
  - cleanrooms
  - medical facilities
  - museums
  - industrial humidification
weight: 7
---

Специализированные системы увлажнения предназначены для объектов, где поддержание точных гигротермических параметров определяет качество продукции, сохранность ценностей или безопасность пациентов. В отличие от комфортного увлажнения жилых зданий, эти применения требуют узкой полосы регулирования (±2–5 % $\varphi$), быстрого отклика и повышенной надёжности с резервированием измерительных каналов.

## Физические основы

### Относительная влажность

{{< formula display="true" >}}
\varphi = \frac{p_v}{p_s(T)} \times 100\%
{{< /formula >}}

где $p_v$ — парциальное давление водяного пара в воздухе, Па; $p_s(T)$ — давление насыщенного пара при температуре $T$, Па.

### Энтальпия влажного воздуха

{{< formula display="true" >}}
h = c_p \cdot t + d \cdot (2500 + 1{,}86 \cdot t)\ [\text{кДж/кг с.в.}]
{{< /formula >}}

где $c_p \approx 1{,}005$ кДж/(кг·К) — удельная теплоёмкость сухого воздуха; $d$ — влагосодержание, кг/кг; 2500 кДж/кг — скрытая теплота испарения воды при 0 °C; 1,86 кДж/(кг·К) — удельная теплоёмкость водяного пара.

### Тепловая мощность на изменение влагосодержания

{{< formula display="true" >}}
Q = \dot{m} \cdot \Delta h = \dot{m} \cdot \left[ c_p \Delta T + \Delta d \cdot L_v \right]
{{< /formula >}}

где $L_v \approx 2450$ кДж/кг — теплота парообразования при 20 °C.

## Офисные и административные помещения

**Нормативные требования:** $\varphi = 40{-}60\%$ при $t = 20{-}22$ °C (ASHRAE 55-2020, СП 60.13330.2020).

**Технические обоснования:** при $\varphi < 30\%$ на синтетических напольных покрытиях накапливаются электростатические заряды до 15–20 кВ, что угрожает чувствительной электронике. Исследования документируют корреляцию между низкой влажностью ($\varphi < 40\%$) и повышенной заболеваемостью персонала в зимний период. При $\varphi > 70\%$ — активный рост плесени на строительных ограждающих конструкциях.

**Типичное оборудование:** электродные паровые увлажнители мощностью 1–15 кг/ч с электронным управлением, ёмкостными или резистивными датчиками влажности, автоматическим дренажом и функцией самодиагностики.

### Расчётный пример — офисный блок

Помещение объёмом $V = 1500$ м³, $n = 4$ ч⁻¹. Зимний расчётный режим: наружный воздух $t_{\text{н}} = -20$ °C, $d_{\text{н}} = 0{,}5$ г/кг; заданные условия в помещении $t = 21$ °C, $\varphi = 45\%$ ($d_{\text{пр}} = 7{,}0$ г/кг).

{{< formula display="true" >}}
Q_{\text{возд}} = V \cdot n = 1500 \times 4 = 6000\ \text{м}^3/\text{ч}
{{< /formula >}}

{{< formula display="true" >}}
\dot{m}_{\text{возд}} = 6000 \times 1{,}20 = 7200\ \text{кг/ч}
{{< /formula >}}

{{< formula display="true" >}}
\dot{m}_{\text{пара}} = 7200 \times \frac{7{,}0 - 0{,}5}{1000} = 7200 \times 0{,}0065 = 46{,}8\ \text{кг/ч}
{{< /formula >}}

Выбирается электродный паровой увлажнитель номинальной производительностью 50–55 кг/ч с коэффициентом запаса 1,05–1,15.

## Производственные объекты

### Текстильное производство

**Требования:** $\varphi = 55{-}65\%$ при $t = 20{-}22$ °C. При $\varphi < 50\%$ — электростатические разряды и обрывы нити; при $\varphi > 70\%$ — набухание волокна, слипание и рост микроорганизмов на нити.

**Оборудование:** паровые коллекторные увлажнители в приточных установках; при температуре воздуха в рабочей зоне выше 24 °C — адиабатические форсуночные системы с рециркуляцией. Локальные форсунки над ткацкими станками для точного адресного увлажнения.

### Деревообработка и мебельное производство

**Требования:** $\varphi = 45{-}55\%$ при $t = 18{-}22$ °C. Равновесное влагосодержание древесины при $\varphi = 50\%$, $t = 20$ °C составляет около 10 %. Допустимая скорость изменения $\varphi$ — не более 2–3 % в час для предотвращения трещинообразования в массиве.

**Критический показатель:** при суточных колебаниях влажности в диапазоне ±10 % возможны необратимые деформации заготовок из ценных пород древесины.

### Производство и обработка бумаги

**Требования:** $\varphi = 45{-}65\%$ в зависимости от технологической стадии; обязательна симметричная подача влаги с обеих сторон бумажного полотна для исключения коробления.

**Оборудование:** паровые коллекторные распылители на линии сушки; ёмкостные датчики влажности полотна; обратная связь с ПЛК производственной линии.

## Центры обработки данных (ЦОД)

**Нормативные требования (ASHRAE TC 9.9-2021):** класс A1/A2 — $\varphi = 20{-}80\%$ без конденсации при $t = 18{-}27$ °C; точка росы $T_{\text{dp}} = 5{,}5{-}15$ °C.

**Физическое обоснование:** при $\varphi < 30\%$ на персонале при ходьбе по синтетическому покрытию накапливаются заряды до 35 кВ, разрушительные для CMOS-элементов. При $T_{\text{dp}} > 16$ °C возможна конденсация на холодных поверхностях оборудования.

**Критерий недопущения конденсации:** скорость конденсации не должна превышать 5 г/(м²·сут) на поверхностях оборудования.

### Расчёт производительности увлажнителя для ЦОД

ЦОД с тепловыделением $Q_{\text{IT}} = 150$ кВт на 100 м², расход охлаждающего воздуха $Q_{\text{возд}} = 20\,000$ м³/ч ($n \approx 60$ ч⁻¹), требуемое увеличение влагосодержания $\Delta d = 2$ г/кг:

{{< formula display="true" >}}
\dot{m}_{\text{пара}} = \frac{20\,000 \times 1{,}20 \times 2}{1000} = 48\ \text{кг/ч}
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{увл}} = 48 \times \frac{2450}{3{,}6} = 32{,}7\ \text{кВт}
{{< /formula >}}

**Оборудование:** паровые увлажнители, интегрированные в прецизионные кондиционеры типа CRAC (computer room air conditioner) или CRAH (computer room air handler); при использовании фрикулинга в холодный период — адиабатические форсуночные системы на воздухозаборниках снаружи здания для снижения нагрузки на механическое охлаждение.

## Больницы и медицинские учреждения

**Нормативные требования (ГОСТ Р 52539-2006, ТР ЕАЭС 2021/001):**

{{< table title="Нормируемые параметры микроклимата в медицинских учреждениях" >}}
| Тип помещения | $\varphi$, % | $t$, °C |
|---|---|---|
| Палаты общие | 30–60 | 20–22 |
| Операционные залы | 40–60 | 19–21 |
| Реанимация и ОИТ | 40–60 | 20–22 |
| Инфекционные боксы | < 50 | 20–22 |
| Стерилизационные | 30–60 | 18–24 |
{{< /table >}}

**Особые требования к операционным:** при $\varphi < 35\%$ — опасность воспламенения анестетиков от электростатического разряда; при $\varphi > 65\%$ — повышенный риск контаминации стерильного операционного поля. Пар должен генерироваться из чистой питьевой воды без химических добавок котловой воды.

**Инфекционные отделения:** поддержание $\varphi < 50\%$ подавляет выживаемость аэрозольных патогенов, включая Mycobacterium tuberculosis и вирусы гриппа.

**Оборудование:** паровые увлажнители с баллоном из пищевой нержавеющей стали; питание дистиллированной водой; двойной независимый канал измерения влажности; резервный преобразователь с автоматическим переключением.

## Чистые помещения (фармацевтика, микроэлектроника)

**Нормативные требования:**
- ISO 14644-1:2015, классы ISO 5–8;
- GMP Annex 1 (EU) — фармацевтика: $\varphi = 35{-}65\%$ при $t = 18{-}22$ °C;
- Полупроводниковая промышленность: $\varphi = 40{-}55\%$ при $t = 20{-}23$ °C;
- Скорость изменения $\varphi$ — не более 1 % в час;
- Точность поддержания уставки — ±2–3 % $\varphi$.

**Оборудование:** ультразвуковые увлажнители с HEPA-фильтрацией диспергируемого аэрозоля — для исключения внесения частиц; паровые генераторы с деионизированной водой (TDS < 1 мг/л); адсорбционные осушители (desiccant dehumidifiers) для управления влажностью в режиме осушения.

**Мониторинг:** не менее двух независимых измерительных каналов (ёмкостные или оптические датчики) в критических точках; регистраторы с разрешением 0,1 % $\varphi$ и 0,1 °C; архив данных не менее 12 мес. для подтверждения соответствия GMP.

## Музеи, архивы и хранилища

**Нормативные требования:**

{{< table title="Нормы хранения по типам материала (ASHRAE TC 2.7, ГОСТ 7925-98)" >}}
| Тип материала | $\varphi$, % | $t$, °C | Допуск $\varphi$, % |
|---|---|---|---|
| Бумага, документы | 45–55 | 18–21 | ±3 |
| Живопись маслом | 40–55 | 18–21 | ±3 |
| Текстиль и ковры | 50–60 | 18–21 | ±2 |
| Дерево и мебель | 45–55 | 18–21 | ±5 |
| Фотографии (ч/б) | 30–40 | 10–15 | ±3 |
| Фотографии (цветные) | 25–35 | 2–8 | ±2 |
{{< /table >}}

**Ключевые риски:**
- $\varphi > 75\%$ — активный рост плесени и грибков на органических материалах;
- $\Delta\varphi > 10\%$ за сутки — обратимые и необратимые деформации гигроскопичных материалов (дерево, кожа, пергамент, слоновая кость);
- $\varphi < 30\%$ — ломкость органических волокон, ускоренное старение бумаги.

**Оборудование:** буферные системы с силикагелем или молекулярными ситами в закрытых витринах и хранилищах; прецизионные увлажнители с непрерывной аналоговой модуляцией производительности; роторные адсорбционные осушители для управления влажностью в тёплый период.

## Методика проектирования

**Шаг 1.** Определить нормируемые параметры $\varphi_{\text{min}}$, $\varphi_{\text{max}}$, $t$ из нормативного документа для данного типа помещения.

**Шаг 2.** Рассчитать требуемое увеличение влагосодержания:

{{< formula display="true" >}}
\Delta d = d_{\text{пр}} - d_{\text{ул}}\ [\text{г/кг с.в.}]
{{< /formula >}}

**Шаг 3.** Определить производительность увлажнителя:

{{< formula display="true" >}}
\dot{m}_{\text{пара}} = \dot{m}_{\text{возд}} \cdot \frac{\Delta d}{1000}\ [\text{кг/ч}]
{{< /formula >}}

**Шаг 4.** Выбрать тип увлажнителя по критериям:
- требуемое время отклика: паровые < 2 мин, адиабатические 15–30 мин;
- качество воды и инфраструктура водоподготовки;
- допустимое изменение температуры приточного воздуха;
- энергоэффективность: адиабатические экономичнее на 60–70 %.

**Шаг 5.** Интегрировать с ПЛК / BAS: уставка влажности, гистерезис 2–3 %, блокировка при остановке вентилятора, аварийные сигналы.

**Шаг 6.** Верифицировать расчёт психрометрическим анализом на $Id$-диаграмме.

## Нормативная база

{{< table title="Нормативные документы по специализированному увлажнению" >}}
| Область применения | Стандарт | Ключевые параметры |
|---|---|---|
| Комфортные условия | ASHRAE 55-2020 | $\varphi$ 40–60 %, $t$ 20–22 °C |
| Вентиляция и IAQ | ASHRAE 62.1-2019 | Кратность воздухообмена, IAQ |
| Промышленные и общественные здания | СП 60.13330.2020 | Кратность, $t$, $\varphi$ по категориям |
| Медицинские учреждения | ГОСТ Р 52539-2006 | $\varphi$ 30–60 %, локальное управление |
| Чистые помещения | ISO 14644-1:2015 | Класс чистоты, $\varphi$ ±2–3 % |
| Центры обработки данных | ASHRAE TC 9.9-2021 | $\varphi$ 20–80 %, $T_{\text{dp}}$ 5,5–15 °C |
| Хранение культурных ценностей | ASHRAE TC 2.7 | $\varphi$ ±2–5 %, стабильная $t$ |
{{< /table >}}

## Практические рекомендации по проектированию

1. **Паровые увлажнители** применяют там, где требуется время отклика менее 2 мин и точность ±2 % $\varphi$: операционные залы, ЦОД, чистые помещения GMP.

2. **Адиабатические форсуночные системы** на 60–70 % экономичнее паровых при температуре приточного воздуха выше 22 °C, однако требуют доподогрева и более длинного участка воздуховода для полного поглощения капель (не менее 1,5–2,5 м).

3. **Резервирование датчиков.** Для чистых помещений ISO 5–7 и медицинских объектов — минимум два независимых измерительных канала с периодической взаимной поверкой.

4. **Гистерезис управления.** Полоса нечувствительности 2–3 % $\varphi$ исключает частые включения-отключения и продлевает ресурс исполнительных механизмов.

5. **Мониторинг и архивирование.** Регистраторы с разрешением не хуже 0,1 % $\varphi$ и 0,1 °C; архив данных не менее 12 мес. обязателен для фармацевтических производств и музейных хранилищ (требование GMP Annex 1 и Directorate-General for the Arts).

6. **Техническое обслуживание.** Очистка форсунок и замена испарительных кассет — каждые 500–1000 ч работы; ревизия парового цилиндра — ежеквартально; микробиологический контроль воды в системах с открытыми лотками — ежемесячно.

7. **Контроль легионеллы.** Температура воды в паровом баллоне поддерживают выше 70 °C. Испарительные системы подлежат программе управления риском Legionella согласно СанПиН 2.1.3.2630-10, ГОСТ Р 58771-2019 и HSG274 (часть 2, Великобритания).
