---
title: "Испарительные форсунки распыления (Spray Nozzle Evaporative Humidifiers)"
aliases: ["Испарительные форсунки распыления (Spray Nozzle Evaporative Humidifiers)"]
description: "Технический справочник по испарительным форсункам распыления для систем ОВК: двухпоточная атомизация, расчёт производительности, параметры воздушного тракта, водоподготовка, нормативные требования ASHRAE 62.1, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - испарительные форсунки распыления
  - spray nozzle evaporative humidifier
  - атомизация сжатым воздухом
  - расчёт увлажнения воздух
  - водоподготовка форсунки ОВК
  - ASHRAE 62.1 увлажнение
  - СП 60.13330 вентиляция
  - испарительное охлаждение форсунка
categories:
  - Увлажнители
  - Кондиционирование воздуха
tags:
  - форсунки распыления
  - испарительное увлажнение
  - адиабатическое охлаждение
  - HVAC
weight: 2
---

## Обзор

Испарительная форсунка распыления (spray nozzle evaporative humidifier) — специализированный аппарат для формирования и введения мелкодисперсного водяного тумана в воздушный поток систем вентиляции и кондиционирования. В отличие от паровых увлажнителей, использующих нагрев воды, форсунки работают за счёт механической атомизации воды сжатым воздухом с последующим испарением капель в движущемся воздушном потоке. Такой подход исключает подвод дополнительной электрической теплоты и позволяет достичь адиабатического охлаждения воздуха. Форсунки применяются в промышленных системах ОВК, центрах обработки данных (data centers), фармацевтических предприятиях, системах переменного расхода воздуха (VAV) и тепличном хозяйстве.

## Физические принципы работы

Форсунка функционирует на основе трёх взаимосвязанных процессов: **атомизации**, **переноса** и **испарения**.

**Атомизация (atomization):** при взаимодействии двух потоков в головке форсунки — воды под низким давлением и сжатого воздуха (414–690 кПа) — кинетическая энергия воздуха разрушает водяную струю на капли диаметром 5–50 мкм. Число Вебера (Weber number) характеризует условие распада:

{{< formula display="true" >}}
We = \frac{\rho_a \cdot v_{\text{rel}}^2 \cdot d}{\sigma} > We_{\text{кр}} \approx 12
{{< /formula >}}

где $\rho_a$ — плотность воздуха, кг/м³; $v_{\text{rel}}$ — относительная скорость воздух–капля, м/с; $d$ — диаметр капли, м; $\sigma$ — поверхностное натяжение, Н/м.

**Испарение (evaporation):** массовый поток испарения с поверхности одиночной капли описывается уравнением Льюиса:

{{< formula display="true" >}}
\dot{m}_{\text{исп}} = \beta_m \cdot A_{\text{кап}} \cdot (\omega_{\text{нас}} - \omega)
{{< /formula >}}

где $\beta_m$ — коэффициент массопередачи, кг/(м²·с); $A_{\text{кап}}$ — площадь поверхности капли, м²; $\omega_{\text{нас}}$, $\omega$ — влагосодержание при насыщении и текущее, кг/кг.

При увеличении температуры воздуха на 1 °C скорость испарения возрастает приблизительно на 2–3 %. Полное испарение капель диаметром 20–30 мкм достигается за 1–3 с при скорости воздуха 5–10 м/с, что соответствует длине воздушного тракта от форсунки до выхода не менее 5–10 м.

## Компоненты и конструкция

### Атомизирующие форсунки

{{< table title="Компоненты атомизирующей форсунки" >}}
| Компонент | Функция | Типовой материал |
|---|---|---|
| Корпус | Направление потоков, герметизация | Латунь, нержавеющая сталь AISI 304 |
| Водяное сопло | Формирование основной струи | Искусственный рубин, ZrO₂ керамика |
| Воздушное сопло | Подача сжатого воздуха | Нержавеющая сталь, WC-карбид |
| Игольчатый регулятор | Управление расходом воды | Нержавеющая сталь AISI 316 |
| Фильтрующая сетка | Защита от засорения | Нержавеющая проволока 100–200 мкм |
{{< /table >}}

**Типы конфигураций:**
- **Двухпоточные с внешним смешиванием (external-mix):** сжатый воздух охватывает водяную струю по периферии; проще в очистке; подходят для открытых и полуоткрытых систем.
- **С внутренним смешиванием (internal-mix):** воздух и вода смешиваются внутри корпуса до выхода из сопла; обеспечивают более мелкий туман и меньший унос жидкости.
- **С предварительным смешиванием:** комбинированная конструкция для оптимизации расхода воздуха при сохранении качества распыления.

### Требования к сжатому воздуху

Рабочее давление — 414–690 кПа (4,1–6,9 бар). Объёмный расход сжатого воздуха:

{{< formula display="true" >}}
\dot{V}_{\text{возд}} = k \cdot \sqrt{\Delta p} \cdot \dot{Q}_{\text{воды}}
{{< /formula >}}

где $k$ — конструктивный коэффициент форсунки (0,5–1,2 м³/(ч·кПа⁰˒⁵)); $\Delta p$ — перепад давлений на форсунке, кПа; $\dot{Q}_{\text{воды}}$ — расход воды, л/ч.

{{< table title="Параметры форсунок по типоразмеру установки" >}}
| Установка | Расход воды, л/ч | Давление воздуха, кПа | Расход воздуха, м³/ч |
|---|---|---|---|
| Малые помещения (< 2000 м³/ч) | 10–15 | 483 | 100–150 |
| Средние системы (2000–10 000 м³/ч) | 20–30 | 552 | 200–300 |
| Крупные системы (> 10 000 м³/ч) | 50–100 | 620 | 500–800 |
{{< /table >}}

## Водоподготовка и фильтрация

Вода, подаваемая в форсунку, должна соответствовать следующим параметрам:

{{< table title="Требования к качеству воды для форсунок" >}}
| Параметр | Норма | Примечание |
|---|---|---|
| Взвешенные частицы | ≤ 50 мг/л, ≤ 20 мкм | Сетчатый фильтр 100–150 мкм на входе |
| Жёсткость, мг-экв/л | ≤ 4 | При жёсткости > 6 — накипь на соплах |
| Хлориды, мг/л | ≤ 100 | Ограничение коррозии нержавеющей стали |
| pH | 6,5–7,5 | Нейтральная среда |
| Масла и органика | Отсутствие | Угольный фильтр 10 мкм |
{{< /table >}}

Рекомендуемая схема водоподготовки:
1. Грубая очистка: осадочный фильтр 100–150 мкм;
2. Умягчение (ионный обмен или RO) при жёсткости > 4 мг-экв/л;
3. Угольная фильтрация (активированный уголь, 10 мкм) — удаление хлора и органики;
4. УФ-стерилизация или озонирование — предотвращение биозагрязнения в резервуаре.

## Расчёт производительности и параметров воздушного тракта

### Производительность увлажнения

{{< formula display="true" >}}
G_{\text{увл}} = \dot{V}_{\text{возд}} \cdot \rho_{\text{возд}} \cdot \Delta\omega
{{< /formula >}}

где $\Delta\omega = \omega_{\text{цел}} - \omega_{\text{исх}}$ — требуемый прирост влагосодержания, кг/кг; $\rho_{\text{возд}} \approx 1{,}2$ кг/м³ при 20 °C.

**Пример расчёта.** Расход воздуха $\dot{V} = 10\,000$ м³/ч, начальные условия 25 °C, $\varphi_1 = 30$ % ($\omega_1 \approx 0{,}0055$ кг/кг), целевые условия 25 °C, $\varphi_2 = 60$ % ($\omega_2 \approx 0{,}011$ кг/кг):

$$G_{\text{увл}} = 10\,000 \times 1{,}2 \times (0{,}011 - 0{,}0055) = 66\text{ кг/ч}$$

При производительности форсунки 20 л/ч требуется $n = 66/20 \approx 3{,}3$, принимаем **4 форсунки** с запасом регулирования.

### Длина воздушного тракта до полного испарения

{{< formula display="true" >}}
L_{\text{мин}} = v_{\text{возд}} \cdot t_{\text{исп}}
{{< /formula >}}

где $t_{\text{исп}}$ — время полного испарения (1–3 с для капель 20–30 мкм). При скорости воздуха 6 м/с и $t_{\text{исп}} = 2$ с:

$$L_{\text{мин}} = 6 \times 2 = 12\text{ м}$$

Во избежание конденсации на стенках воздуховода температура воздуха не должна снижаться более чем на 2 °C ниже точки росы приточного воздуха. Минимальная рекомендуемая длина от последней форсунки до ближайшего препятствия — **4–6 м** (консервативный запас для неоднородного поля скоростей).

## Применение в системах ОВК

**Производственные помещения и склады:** поддержание влажности 40–60 % при минимальных затратах энергии; быстрый отклик (< 2 с) исключает статическое электричество.

**Системы VAV:** форсунки с дополнительными датчиками работают в режиме адаптивного управления, масштабируя производительность пропорционально расходу воздуха; адиабатическое охлаждение снижает нагрузку на систему холодоснабжения в переходный период.

**Центры обработки данных:** поддержание RH 35–55 % для защиты оборудования от электростатических разрядов; форсунки позволяют избежать применения дорогостоящих паровых увлажнителей.

**Фармацевтическое производство:** тонкое управление влажностью в чистых помещениях ISO 7–8 (35–45 % RH) при воздухообмене 20–30 крат в час; интеграция с системами ламинарного потока.

## Стандарты и нормативная база

- **ASHRAE 62.1-2022** — качество внутреннего воздуха; элиминаторы влагоуноса, обслуживание поддона;
- **ASHRAE 55-2023** — тепловой комфорт; рекомендуемая влажность 30–60 % RH;
- **ASHRAE 188-2018** — управление рисками легионеллёза;
- **EN 13779** — классификация систем вентиляции и требования к фильтрации;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха;
- **ISO 12100** — безопасность машин; требования к защите от распыла.

## Типовые ошибки проектирования и рекомендации

{{< table title="Характерные ошибки и меры устранения" >}}
| Ошибка | Последствие | Мера устранения |
|---|---|---|
| Недостаточная длина тракта от форсунки | Унос влаги, увлажнение воздуховода, коррозия | Обеспечить не менее 4 м от последней форсунки |
| Отсутствие водоподготовки | Накипь на соплах снижает производительность на 30–50 % за 1000 ч | Установить фильтр и умягчитель |
| Избыточный расход воздуха (ALR) | Перерасход энергии компрессора 20–40 % | Оптимальное ALR = 8–12; настройка по измерениям |
| Нет уклона воздуховода к дренажу | Скопление конденсата, биорост | Уклон 2–3 % к дренажному слову |
| Датчик влажности в зоне распыла | Ложные показания, нестабильное управление | Датчик — не ближе 4 м от форсунок, в зоне полного испарения |
{{< /table >}}

**Техническое обслуживание:**
- Ежемесячно: проверка давления воздуха, визуальный осмотр форсунок.
- Ежеквартально: промывка фильтров воды и воздуха, замена угольного фильтра.
- Раз в полгода: очистка сопел лимонной кислотой (при минеральном налёте), проверка герметичности трубопроводов.
- Ежегодно: полное ТО, замена игольчатых клапанов и уплотнений, поверка датчиков влажности.

Испарительные форсунки — энергоэффективный инструмент управления влажностью для крупных систем ОВК. Успешное применение обеспечивается корректным проектированием воздушного тракта, надлежащей водоподготовкой и систематическим профилактическим обслуживанием в соответствии с требованиями ASHRAE и СП 60.13330.
