---
title: "Ультразвуковые увлажнители (Ultrasonic Humidifiers)"
aliases: ["Ультразвуковые увлажнители (Ultrasonic Humidifiers)"]
description: "Принцип пьезоэлектрической атомизации, конструкция, рабочие параметры (100–180 кГц, 25–60 Вт·ч/кг), требования к деминерализованной воде (TDS < 50 мг/л), применение в ОВК и сравнение с паровыми и испарительными технологиями."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - ультразвуковые увлажнители
  - пьезоэлектрический увлажнитель
  - ultrasonic humidifier HVAC
  - деминерализованная вода увлажнитель
  - белая пыль ультразвуковой
  - ASHRAE 62.1 увлажнение
  - СП 60.13330 влажность
  - серверные помещения увлажнение
categories:
  - Увлажнители
  - Кондиционирование воздуха
tags:
  - ультразвуковое увлажнение
  - пьезоэлектрика
  - холодный туман
  - HVAC
weight: 3
---

## Обзор

Ультразвуковые увлажнители (ultrasonic humidifiers) преобразуют жидкую воду в аэрозоль микроскопических капель путём механической вибрации пьезоэлектрического преобразователя на частотах 100–180 кГц. В отличие от испарительных систем, формирующих влажность за счёт теплоты воздушного потока, ультразвуковые устройства создают «холодный туман» (cold-fog mist) с каплями диаметром 1–5 мкм. Суспендированные частицы выносятся воздушным потоком и испаряются в объёме помещения или воздуховода. Метод характеризуется минимальным электропотреблением (25–60 Вт·ч/кг пара), компактностью конструкции и возможностью плавной модуляции производительности по сигналу датчика влажности.

Основные области применения: системы ОВК малой и средней производительности, микроклиматические камеры, серверные залы, фармацевтические и микроэлектронные производства, где требуется поддержание RH в диапазоне 40–60 % при жёстких ограничениях по тепловой нагрузке и энергопотреблению.

## Физические принципы: пьезоэлектрическая атомизация

Ультразвуковой увлажнитель основан на пьезоэлектрическом эффекте (piezoelectric effect). Керамический диск из материала PZT (lead zirconate titanate — цирконат-титанат свинца) диаметром 16–28 мм подвергается переменному напряжению 24–48 В на резонансной частоте $f = 100$–$180$ кГц. Это вызывает периодические деформации кристаллической решётки с амплитудой $A \approx 10$–$50$ мкм, порождающие акустические колебания на поверхности воды.

Условие разрушения поверхностной плёнки: акустическое давление должно превысить давление поверхностного натяжения:

{{< formula display="true" >}}
\Delta p_{\text{ак}} = \rho_w \cdot c_w \cdot v_{\text{кол}} > \frac{4\sigma}{d_{\text{кап}}}
{{< /formula >}}

где $\rho_w \approx 1000$ кг/м³ — плотность воды; $c_w \approx 1480$ м/с — скорость звука в воде; $v_{\text{кол}}$ — амплитуда скорости колебаний поверхности; $\sigma \approx 0{,}072$ Н/м — поверхностное натяжение воды при 20 °C; $d_{\text{кап}}$ — диаметр образующейся капли.

Распределение размеров капель — логнормальное с медианным диаметром $d_{50} = 2$–$4$ мкм. Скорость гравитационного осаждения частицы диаметром 2 мкм составляет около 0,1 мм/ч, что позволяет воздушному потоку переносить её на значительные расстояния. Фракция частиц менее 5 мкм составляет 70–85 % от суммарной массы аэрозоля.

## Конструктивные узлы

### Пьезоэлектрический преобразователь

Керамический элемент запаян в алюминиевый или латунный корпус и электрически изолирован от воды эпоксидным покрытием. Электронный генератор обеспечивает синусоидальное напряжение на резонансной частоте преобразователя. Потребляемая мощность — типово **20–50 Вт** при производительности 0,3–0,8 кг/ч.

### Резервуар и система подачи воды

Пластиковый или нержавеющий резервуар объёмом 0,5–5 л служит источником воды. Подача к пьезоэлементу осуществляется насосом низкого давления (0,1–0,3 кПа) или капиллярным фитилем. Поплавковый датчик уровня автоматически перекрывает подачу при опустошении резервуара, исключая работу пьезоэлемента «насухо» (dry-run protection). Лёгкий подогрев резервуара на 2–5 °C выше температуры воздуха снижает конденсацию паров на стенках.

### Блок акустической диффузии

Над пьезоэлементом располагается керамическая или нержавеющая пластинка (0,5–2 мм) с микроотверстиями диаметром 50–200 мкм или резонансный конус. Геометрия конуса оптимизирует направленность аэрозольного факела и предотвращает обратный поток воды к преобразователю.

### Электронный блок управления

Микроконтроллер считывает сигнал с ёмкостного или резистивного датчика RH (relative humidity sensor) и генерирует ШИМ-сигнал (PWM — pulse width modulation) для управления мощностью пьезогенератора. Диапазон регулирования — 10–100 % с шагом 1–5 %, что обеспечивает плавное поддержание уставки без гистерезиса.

## Требования к деминерализованной воде

Использование обычной водопроводной воды категорически не рекомендуется: при испарении капель минеральные соли (Ca²⁺, Mg²⁺, Na⁺) остаются в аэрозоле, образуя **белую пыль** (white dust) — осадок на поверхностях помещения и оборудования. В микроэлектронном производстве загрязнение микросхем минеральными частицами недопустимо; в серверных залах накопление на контактных разъёмах снижает надёжность.

{{< table title="Выбор типа воды для ультразвукового увлажнителя" >}}
| Тип воды | TDS, мг/л | Рекомендация |
|---|---|---|
| Водопроводная | 150–400 | Не допускается; риск белой пыли |
| Фильтрованная (песчаный фильтр) | 80–150 | Частичное улучшение; минералы сохраняются |
| Дистиллированная | < 10 | Приемлемо; требует периодической замены |
| Обратный осмос (RO) | 10–50 | Оптимально; экономично при объёмах > 1 л/ч |
| Деионизированная (DI) | < 1 | Для ответственных производств |
{{< /table >}}

Целевое значение TDS для ультразвукового увлажнителя — менее **50 мг/л**; для фармацевтики и микроэлектроники — менее **10 мг/л**. Встроенный или внешний модуль RO с производительностью 0,5–2 л/ч является стандартным решением.

## Энергетический баланс и удельная мощность

Подводимая электрическая мощность распределяется: ~60–75 % на механическую энергию разрыва поверхности; ~15–20 % на тепловые потери в жидкости; ~5–10 % на потери в электронике.

Удельное энергопотребление:

{{< formula display="true" >}}
w = \frac{P_{\text{эл}}}{G_{\text{пар}}}
{{< /formula >}}

где $P_{\text{эл}}$ — электрическая мощность, Вт; $G_{\text{пар}}$ — производительность, кг/ч. Типовые значения: $w = 25$–$60$ Вт·ч/кг — в 10–30 раз меньше, чем у электрического парового увлажнителя с нагревательным элементом (600–800 кДж/кг ≈ 700–800 Вт·ч/кг). Тепловая нагрузка на помещение — нулевая (холодный туман не вносит явной теплоты).

**Пример расчёта производительности по уравнению влажностного баланса:**

{{< formula display="true" >}}
G_{\text{пар}} = \dot{V}_{\text{возд}} \cdot \rho_{\text{возд}} \cdot (d_{\text{нар}} - d_{\text{внутр}})
{{< /formula >}}

Для серверного зала объёмом 200 м³, кратность воздухообмена 10 ч⁻¹, $\dot{V} = 2000$ м³/ч; зима, наружный воздух $d_{\text{нар}} = 0{,}002$ кг/кг, уставка $d_{\text{внутр}} = 0{,}007$ кг/кг ($\approx$ 45 % при 22 °C):

$$G_{\text{пар}} = 2000 \times 1{,}2 \times (0{,}007 - 0{,}002) = 12\text{ кг/ч}$$

Для этой нагрузки потребуется один или два ультразвуковых блока суммарной производительностью ≥ 12 кг/ч.

## Распределение размеров капель

Логнормальное распределение характеризуется:

{{< formula display="true" >}}
\ln d \sim \mathcal{N}(\mu,\, \sigma^2)
{{< /formula >}}

где $\mu = \ln(d_{50})$, $d_{50} \approx 2$–$4$ мкм — медианный диаметр; $\sigma \approx 0{,}4$–$0{,}6$ — логарифмическое стандартное отклонение. Фракция частиц менее 5 мкм — 70–85 % от массы аэрозоля.

## Применение в системах ОВК

**Микроклиматические камеры и серверные залы:** поддержание RH = 45–55 % с точностью ±5 %; минимальное энергопотребление при ограниченном охлаждении; нулевая тепловая нагрузка; время установления после отклонения 5–10 мин.

**Фармацевтическое и микроэлектронное производство:** в чистых комнатах ISO класс 7–8 (ГОСТ Р ИСО 14644) использование с деминерализованной водой исключает загрязнение продукции; RH = 35–45 % при воздухообмене 20–30 крат в час.

**Жилой и коммерческий сектор:** производительность 0,3–0,8 кг/ч для помещений 20–60 м²; рекомендуется вода из RO-фильтра.

## Стандарты и нормативная база

- **ASHRAE 62.1-2022** — минимальные требования к качеству внутреннего воздуха; RH 30–60 %;
- **ASHRAE 55-2023** — тепловой комфорт; оптимальная RH 30–60 %;
- **ASHRAE 188-2018** — управление рисками легионеллёза (актуально для систем с резервуаром);
- **ISO 14644** — чистые помещения; требования к увлажнению для классов 7–8;
- **ГОСТ Р 30494-2011** — параметры микроклимата; оптимальная RH 30–60 % по сезону;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха.

## Сравнение с другими технологиями увлажнения

{{< table title="Сравнение технологий увлажнения по ключевым параметрам" >}}
| Параметр | Ультразвуковой | Испарительный | Паровой электрический | Распылительный |
|---|---|---|---|---|
| Уд. энергопотребление, Вт·ч/кг | 25–60 | 3–8 | 700–800 | 15–35 |
| Тепловая нагрузка | Нулевая | Отрицательная | Высокая | Нулевая |
| Риск белой пыли | Высокий (без RO) | Нет | Нет | Средний |
| Стерильность | Нет (холодный туман) | Нет | Да (кипячение) | Нет |
| Время отклика | < 1 мин | 3–5 мин | 5–15 мин | < 5 с |
| Акустический шум, дБ(A) | 35–45 | 40–55 | 40–50 | 50–65 |
{{< /table >}}

Ультразвуковой метод оптимален при следующих условиях: гарантированное наличие деминерализованной воды (RO), минимизация тепловой нагрузки критична (серверные залы, чистые комнаты), компактность установки приоритетна, точность регулирования RH ±3–5 % достаточна. При требовании стерильного увлажнения следует применять паровые увлажнители; при больших производительностях (> 50 кг/ч) и наличии централизованного водоснабжения экономичнее гидравлические распылительные системы.

## Типовые ошибки и рекомендации

1. **Водопроводная вода без RO** — обязательна подготовка воды; белая пыль недопустима в большинстве коммерческих применений.
2. **Недооценка производительности** — расчёт следует вести по максимальному сезонному расходу и с запасом 20–30 %.
3. **Отсутствие защиты от сухого хода** — выход пьезоэлемента из строя при пересыхании резервуара.
4. **Акустический резонанс** — установка вблизи жёстких воздуховодов усиливает шум; рекомендуется виброизоляция.
5. **Нерегулярное ТО** — замена RO-мембраны каждые 6–12 месяцев; промывка пьезоэлемента деионизированной водой 1–2 раза в год.
