---
title: "Безопасность и охрана здоровья в системах увлажнения (Health and Safety Considerations)"
aliases: ["Безопасность и охрана здоровья в системах увлажнения (Health and Safety Considerations)"]
description: "Профилактика легионеллёза, контроль микробной обсеменённости, оптимальные диапазоны влажности, предотвращение конденсации и плесени, управление электростатикой и фильтрация воздуха в системах увлажнения ОВК по ASHRAE 188, ISO 11731, ГОСТ Р 30494, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - легионеллёз профилактика HVAC
  - безопасность увлажнителей
  - микробиологический контроль вода
  - ASHRAE 188 легионелла
  - плесень влажность здание
  - электростатический разряд влажность
  - ГОСТ Р 30494 микроклимат
  - СП 60.13330 кондиционирование
categories:
  - Увлажнители
  - Безопасность и здоровье
tags:
  - легионелла
  - микробиологический контроль
  - конденсация
  - ASHRAE 188
  - HVAC
weight: 6
---

## Обзор

Системы увлажнения воздуха в установках кондиционирования представляют собой потенциальный источник биологической опасности и оказывают существенное влияние на микроклиматические параметры помещений. Основные риски — размножение патогенных микроорганизмов (прежде всего _Legionella pneumophila_), рост плесневых грибов при избыточной влажности и образование конденсата на ограждающих конструкциях. Одновременно низкая влажность вызывает дефицит комфорта, ускоряет передачу воздушно-капельных инфекций и провоцирует электростатические разряды в электротехнических помещениях. Соблюдение санитарно-гигиенических норм и технических требований критично для безопасной эксплуатации систем ОВК и поддержания здоровья людей в обслуживаемых помещениях.

Нормативная база включает: **ASHRAE 188-2018** (профилактика легионеллёза), **ISO 11731-2017** (методы выявления _Legionella_), **ГОСТ Р 30494-2011** (микроклимат в помещениях), **СП 60.13330.2020** (отопление, вентиляция и кондиционирование), **СанПиН 2.1.3684-21** (гигиенические нормативы воздуха помещений).

## Легионеллёз: механизм риска и температурные режимы

_Legionella pneumophila_ — грамотрицательная аэробная бактерия, способная к внутриклеточному размножению в амёбах и альвеолярных макрофагах. Оптимальный диапазон роста — **35–45 °C**; максимальная активность — при **37 °C**. При температуре воды ниже 20 °C рост прекращается; при 60 °C бактерия гибнет в течение нескольких минут (при 70 °C — в течение 2–3 мин) [ASHRAE 188-2018, EN 12182].

Застой воды в трубопроводах, поддонах и оросительных элементах обеспечивает формирование биоплёнки (biofilm), в которой _Legionella_ защищена от антимикробных агентов и хлорирования. Биоплёнка содержит амёбы (_Acanthamoeba_ spp.), внутри которых бактерия размножается и приобретает повышенную устойчивость к внешним воздействиям.

### Температурные режимы для профилактики

{{< table title="Требования к температурным режимам систем водоснабжения по ASHRAE 188-2018" >}}
| Параметр | Значение | Примечание |
|---|---|---|
| Хранение горячей воды | ≥ 60 °C | Инактивация легионеллы в резервуаре |
| Температура в точке потребления ГВС | ≥ 55 °C | Предотвращение роста в трубах |
| Температура в системе увлажнения | < 20 °C или > 50 °C | Зона риска 20–50 °C недопустима |
| Периодическая тепловая дезинфекция | ≥ 60 °C, 30 мин | Для систем с рециркуляцией воды |
{{< /table >}}

### Образование аэрозоля и риск ингаляции

При работе распылительных и оросительных систем образуются капли диаметром 1–100 мкм. Частицы размером 0,5–5 мкм проникают в альвеолы лёгких и способны переносить патогенные микроорганизмы. Концентрация _Legionella_ в аэрозоле может достигать 10³–10⁶ КОЕ/м³ при неконтролируемых условиях эксплуатации.

## Контроль микробиологического качества воды

По ГОСТ Р 51164-98 и требованиям Роспотребнадзора:

- **Норма колоний:** не более 1 КОЕ/100 мл для _Legionella_;
- **Периодичность отбора проб:** ежемесячно — из резервуара, еженедельно — из оросительных элементов; при обнаружении превышения — ежедневно до нормализации;
- **Методы анализа:** культивирование на селективных средах BMPA или GVPC при 36 ± 1 °C в течение 10 суток (ISO 11731-2017).

### Химическая дезинфекция при выявлении легионеллы

- Гиперхлорирование до остаточного содержания активного хлора **2–5 мг/л** при pH 7,0–7,6 в течение 2–4 ч;
- При повышенной чувствительности оборудования к хлору — медь-серебряная ионизация (концентрация Cu²⁺ 0,2–0,4 мг/л, Ag⁺ 0,02–0,04 мг/л);
- После химической обработки — полный слив и промывка системы.

## Оптимальные диапазоны влажности и риск плесени

### Комфортные и нормативные диапазоны

{{< table title="Рекомендуемые диапазоны RH по назначению помещения" >}}
| Категория помещения | Оптимальная RH, % | Допустимая RH, % | Нормативный источник |
|---|---|---|---|
| Жилые, офисы | 35–50 | 30–60 | ASHRAE 55-2023, ГОСТ Р 30494-2011 |
| ОРИТ, операционные | 40–50 | 35–55 | ASHRAE 170-2021 |
| Музеи, архивы | 45–55 | 40–60 | ISO 13006, EN 15759-1 |
| Серверные залы | 40–60 | 20–80 | ASHRAE 90.4-2019 |
| Производство электроники | 35–45 | 30–50 | IPC-A-610 |
{{< /table >}}

### Риск конденсации и плесени при избыточной влажности

Плесневые грибы (_Aspergillus_, _Penicillium_, _Cladosporium_) активно развиваются при относительной влажности более **65 %** и температуре поверхностей 10–25 °C. Критическая влажность конденсации на поверхности определяется через точку росы:

{{< formula display="true" >}}
T_d \approx \frac{237{,}7 \cdot \left(\ln\dfrac{\varphi}{100} + \dfrac{17{,}27 \cdot T}{237{,}7 + T}\right)}{17{,}27 - \ln\dfrac{\varphi}{100} - \dfrac{17{,}27 \cdot T}{237{,}7 + T}}
{{< /formula >}}

**Пример.** При $T = 22$ °C и $\varphi = 65$ %: $T_d \approx 14{,}4$ °C. Если температура угла наружной стены ниже 14,4 °C, конденсат образуется и плесень начинает расти. По EN 12098-11 в регионах с $T_{\text{нар,min}} < -15$ °C максимальная зимняя уставка влажности не должна превышать 45 % RH без специального расчёта температуры поверхности.

## Предотвращение застоя воды: проектирование трубопроводов

- Исключение тупиковых участков; продувочные клапаны (flush valves) на концах ответвлений;
- Уклон магистралей не менее 0,3 % в сторону дренажного слива;
- Скорость потока в трубопроводах 0,3–1,0 м/с для подавления роста биоплёнки;
- Автоматический дренаж оросительных систем при останове более 2 суток;
- Полная замена воды в резервуаре не реже 1 раза в неделю при рабочей температуре < 20 °C;
- Теплоизоляция трубопроводов холодной воды (≥ 25 мм вспененного полиэтилена) для предотвращения прогрева свыше 25 °C в тёплое время года.

## Риски дефицита влажности (RH < 30 %)

- Усиление электростатики (electrostatic discharge, ESD): напряжение на незаземлённых поверхностях может достигать 15 кВ при RH 20 %;
- Раздражение слизистых оболочек дыхательных путей и кожи;
- Снижение мукоцилиарного клиренса — рост риска передачи воздушно-капельных инфекций;
- Повреждение мебели, деревянных конструкций и музейных экспонатов (растрескивание, коробление).

Накопленный заряд при дефиците влажности:

{{< formula display="true" >}}
Q = C \cdot U
{{< /formula >}}

где $Q$ — накопленный заряд, Кл; $C$ — ёмкость поверхности, Ф; $U$ — напряжение, В. Для предотвращения ESD-отказов в электронных производствах и серверных залах поддерживают RH ≥ 40 %, устанавливают заземляющие браслеты, антистатические полы и ESD-покрытия.

## Фильтрация воздуха для минимизации переноса микробных аэрозолей

{{< table title="Классы фильтров по этапам системы увлажнения (ISO 16890)" >}}
| Этап | Класс фильтра | Эффективность | Назначение |
|---|---|---|---|
| Перед увлажнителем | ePM₁₀ 50 % (G4/F5) | — | Удаление пыли, продление ресурса насадки |
| После увлажнителя/распылителя | ePM₁ 50–70 % (F7–F8) | — | Перехват микробных частиц и брызг |
| Рециркуляционный контур помещения | ePM₁ 50–80 % (F7–F9) | — | Поддержание качества воздуха |
| При выявлении легионеллы | HEPA H13 | ≥ 99,95 % для ≥ 0,3 мкм | Защитный режим |
{{< /table >}}

## Контроль ЛОС (VOC) и биоаэрозолей

Влажные поверхности и биоплёнки могут служить источниками летучих органических соединений (VOC — volatile organic compounds). По СанПиН 2.1.3684-21 суммарная концентрация ЛОС в воздухе помещений не должна превышать **0,3 мг/м³**. Для удаления ЛОС применяются адсорбционные фильтры с активированным углём (activated carbon filters). Концентрация биоаэрозолей (_Legionella_, _Aspergillus_) контролируется пробоотбором на импакторах или в среды AGS.

## Схема комплексной профилактики

**1. Проектирование и монтаж:**
- Системы с рабочей температурой воды < 20 °C или > 50 °C; исключение зоны риска 20–50 °C;
- Автоматическое дренирование поддонов и резервуаров при останове;
- Теплоизоляция трубопроводов, уклоны к дренажу, ревизионные лючки.

**2. Эксплуатация:**
- Еженедельный осмотр: визуальная проверка на коррозию, осадок, слизистые образования;
- Ежемесячный анализ воды: КОЕ, колиформы, _Legionella_;
- Ежеквартальная генеральная очистка: разборка оросителей, промывка в растворе биоцида;
- Ежегодная профилактическая дезинфекция всей системы (при отсутствии выявлений _Legionella_).

**3. Микроклиматический контроль:**

{{< table title="Диагностика нарушений влажности" >}}
| Признак | Возможная причина | Действие |
|---|---|---|
| RH < 30 % | Недостаточная производительность; высокий воздухообмен | Увеличить расход воды; проверить уплотнения; добавить увлажнитель |
| RH > 60 % | Переувлажнение; низкая кратность вытяжки | Снизить расход; повысить температуру приточного воздуха |
| Запах плесени / сырости | Биоплёнка, застой воды | Дренаж, дезинфекция хлором, замена фильтров |
| Белый налёт на поверхностях | Жёсткая вода; кальциевые отложения | Деминерализованная вода; очистка форсунок |
| ESD-отказы оборудования | RH < 35 % | Поднять уставку до 40–45 % |
{{< /table >}}

## Стандарты и нормативная база

{{< table title="Применимые стандарты по безопасности систем увлажнения" >}}
| Стандарт | Ключевые требования |
|---|---|
| ASHRAE 188-2018 | Управление рисками легионеллёза: температурные режимы, мониторинг, дезинфекция |
| ISO 11731-2017 | Методы обнаружения и подсчёта Legionella в воде |
| ASHRAE 55-2023 | Тепловой комфорт; RH 30–60 % для зоны комфорта |
| ASHRAE 62.1-2022 | Вентиляция; ограничение влажности приточного воздуха; элиминаторы |
| EN 12182 | Рекомендации по микробиологической безопасности систем ГВС |
| ISO 16890 | Классификация воздушных фильтров |
| ГОСТ Р 30494-2011 | Оптимальная RH: зима 40–50 %, лето 30–60 % |
| СП 60.13330.2020 | Требования к системам ОВК |
| СанПиН 2.1.3684-21 | Гигиенические нормативы воздуха жилых и общественных помещений |
{{< /table >}}

Безопасная эксплуатация систем увлажнения требует комплексного подхода: корректных температурных режимов воды (исключение зоны 20–50 °C), регулярного микробиологического мониторинга, поддержания влажности в диапазоне 35–55 % RH и системного профилактического обслуживания в соответствии с ASHRAE 188, ISO 11731, ГОСТ Р 30494 и СП 60.13330.
