---
title: "Электродные паровые увлажнители"
aliases: ["Электродные паровые увлажнители"]
description: "Инженерное руководство по электродным паровым увлажнителям (electrode steam humidifiers): принцип работы с погружными электродами, управление по проводимости, одноразовые цилиндры, требования к качеству воды 100–1500 мкСм/см и интеграция в системы BAS."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - электродный паровой увлажнитель
  - electrode steam humidifier
  - электродный цилиндр
  - управление проводимостью воды
  - паровое увлажнение HVAC
  - одноразовый цилиндр
categories:
  - air-conditioning-cooling
tags:
  - увлажнение
  - паровые увлажнители
  - электродный нагрев
  - качество воды
  - ОВК
weight: 1
---

Электродный паровой увлажнитель (electrode steam humidifier) генерирует пар за счёт резистивного нагрева воды переменным током, протекающим между погружными электродами. Растворённые минеральные вещества в воде выполняют роль проводника тока: чем выше электропроводность (conductivity), тем интенсивнее нагрев. Этот принцип обеспечивает КПД преобразования электрической энергии в пар, близкий к 100 %, и устраняет необходимость в отдельных нагревательных элементах.

## Принцип работы с погружными электродами

Электроды из нержавеющей стали, расположенные внутри заполненного водой цилиндра, пропускают переменный ток через проводящую воду. Нагрев происходит объёмно во всей массе жидкости, а не на поверхности элемента. Трёхфазные установки используют три электрода, однофазные — два. Производительность по пару напрямую определяется величиной тока:

{{< formula display="true" >}}
I = \frac{U}{R} = \frac{U \cdot EC \cdot A}{k \cdot L}
{{< /formula >}}

где $U$ — напряжение питания, В; $EC$ — электропроводность воды, мкСм/см; $A$ — погружённая площадь электродов, м²; $L$ — расстояние между электродами, м; $k$ — геометрический коэффициент.

Модуляция мощности от 0 до 100 % достигается регулированием уровня воды: клапан наполнения поднимает уровень, увеличивая погружённую площадь электродов, тем самым увеличивая ток и скорость парообразования.

## Управление по электропроводности

Проводимость воды (conductivity), измеряемая в микросименсах на сантиметр (мкСм/см), является ключевым параметром управления. Системы управления непрерывно измеряют её встроенным кондуктометрическим зондом.

- Если проводимость ниже минимального предела, контроллер добавляет воду с более высокой минерализацией или включает дозирование минеральных солей.
- Если проводимость превышает верхний предел, система выполняет цикл слива (drain cycle) с заполнением свежей водой.

Алгоритм пропорционально-интегрального регулятора (PID) минимизирует отклонения влажности, поддерживая стабильный выход пара.

## Концентрирование минеральных веществ и продувка

По мере испарения воды растворённые соли концентрируются в цилиндре. При достижении уровня насыщения они выпадают в осадок, образуя накипь на электродах и стенках. Автоматические циклы слива-промывки (drain-and-refill) удаляют концентрат и замещают его свежей водой.

Объём продувки рассчитывается из условия поддержания проводимости ниже допустимого предела:

{{< formula display="true" >}}
\dot{V}_{bleed} = \dot{V}_{evap} \cdot \frac{EC_{in}}{EC_{max} - EC_{in}}
{{< /formula >}}

где $\dot{V}_{evap}$ — объёмный расход испаряемой воды, л/ч; $EC_{in}$ — проводимость водоснабжения, мкСм/см; $EC_{max}$ — допустимая максимальная проводимость, мкСм/см.

Потери воды при продувке составляют 5–15 % от общего водопотребления в зависимости от жёсткости исходной воды.

## Конструкция с одноразовым цилиндром

Системы с одноразовым электродным цилиндром (disposable cylinder) используют сменный пластиковый корпус с встроенными электродами. По мере накопления отложений весь цилиндрный узел заменяется без специального инструмента и без промывки. Срок службы цилиндра варьируется от 1 до 12 месяцев в зависимости от качества воды и наработки.

Преимущества одноразовой конструкции:
- замена занимает 5–10 минут;
- не требуется химическая промывка или кислотная очистка;
- прогнозируемые затраты на обслуживание, учитываемые в бюджете эксплуатации.

Стоимость цилиндра компенсируется экономией на трудозатратах техника.

## Пример расчёта (СИ)

**Условия задачи.** Офисное помещение площадью 500 м² с воздухообменом 5000 м³/ч. Зимние параметры: приточный воздух −5 °C, 80 % ОВ; требуемый приточный воздух — 20 °C, 40 % ОВ.

**Шаг 1.** Влагосодержание (humidity ratio) исходного воздуха при −5 °C, 80 % ОВ:
$W_1 \approx 0{,}0021$ кг/кг c.в.

Влагосодержание приточного воздуха при 20 °C, 40 % ОВ:
$W_2 \approx 0{,}0057$ кг/кг c.в.

**Шаг 2.** Массовый расход воздуха:

{{< formula display="true" >}}
\dot{m} = \frac{\dot{V}}{v} = \frac{5000/3600}{0{,}77} \approx 1{,}80 \text{ кг/с}
{{< /formula >}}

**Шаг 3.** Потребная производительность по пару:

{{< formula display="true" >}}
\dot{m}_{steam} = \dot{m} \cdot (W_2 - W_1) = 1{,}80 \times (0{,}0057 - 0{,}0021) = 0{,}00648 \text{ кг/с} = 23{,}3 \text{ кг/ч}
{{< /formula >}}

**Шаг 4.** Потребляемая электрическая мощность:

{{< formula display="true" >}}
P = \dot{m}_{steam} \cdot h_{fg} = 0{,}00648 \times 2257 \approx 14{,}6 \text{ кВт}
{{< /formula >}}

где $h_{fg} = 2257$ кДж/кг — теплота парообразования при 100 °C.

Результат: для данного объекта подбирают электродный увлажнитель мощностью **15–18 кВт** с запасом 10–20 % согласно ASHRAE Handbook HVAC Systems and Equipment.

## Требования к качеству воды

ASHRAE Handbook HVAC Systems and Equipment, глава «Humidifiers», регламентирует диапазон проводимости питающей воды:

{{< table title="Требования к качеству питающей воды для электродных увлажнителей" >}}
| Параметр | Минимум | Оптимум | Максимум |
|---|---|---|---|
| Проводимость (conductivity), мкСм/см | 125 | 300–750 | 1500 |
| Жёсткость, мг/л CaCO₃ | 50 | 100–300 | 500 |
| pH | 6,5 | 7,0–8,0 | 8,5 |
| TDS (total dissolved solids), мг/л | 80 | 200–500 | 960 |
{{< /table >}}

Вода с проводимостью ниже 125 мкСм/см не обеспечивает достаточного тока. Вода с проводимостью выше 1500 мкСм/см вызывает избыточный ток, перегрев и ускоренный износ цилиндра. В большинстве установок используют системы коррекции проводимости с дозированием минеральных солей или разбавления деминерализованной водой.

## Модуляция производительности и быстродействие

Регулирование уровня воды через клапан наполнения обеспечивает плавную модуляцию от 0 до 100 % без ступенчатого переключения. Время выхода на полную мощность из холодного состояния составляет 30–120 секунд. В лабораторных и технологических установках, требующих быстрого отклика, применяют предварительный прогрев: цилиндр удерживается в «горячем резерве» при минимальном уровне воды.

Алгоритм ПИД-регулятора корректирует уставку уровня воды на основе сигнала датчика влажности (канальный или помещения). Интервал обновления управляющего сигнала — 5–10 секунд.

## Автоматический слив и промывка

Контроллер реализует два режима продувки:

1. **Периодический слив (batch drain)** — по накопленному числу рабочих часов или по сигналу превышения проводимости.
2. **Непрерывный продув (continuous bleed)** — постоянный малый расход слива, поддерживающий проводимость ниже предельного значения.

Температура воды слива достигает 80–95 °C, что требует нейтрализатора или буферного резервуара перед сбросом в канализацию согласно местным нормам водоотведения.

## Электроснабжение

Электродные увлажнители требуют выделенных цепей с защитой от перегрузки:

- однофазные устройства: 208–240 В, 50/60 Гц;
- трёхфазные устройства: 208–240 В или 380–480 В, 3 фазы.

Ток нагрузки переменный (зависит от проводимости воды и уровня наполнения), поэтому автоматические выключатели подбирают на 125 % от максимального тока нагрузки согласно ПУЭ и NFPA 70.

Коррекция коэффициента мощности рекомендуется для установок мощностью свыше 30 кВт — она снижает реактивную составляющую и уменьшает потери в питающей сети.

## Функции безопасности

Встроенные защиты предотвращают аварийные ситуации:

- термостат высокой температуры (high-temperature cutout) — отключает питание при температуре воды выше 105 °C;
- переключатель высокого уровня (high-level switch) — предотвращает переполнение цилиндра;
- защита от замыкания на землю (ground-fault protection) — реагирует на повреждение цилиндра или электродов;
- предохранительный клапан избыточного давления пара (pressure relief valve);
- автоматическое отключение при потере водоснабжения или отказе клапана наполнения.

## Техническое обслуживание

Периодичность регламентного обслуживания:

{{< table title="График технического обслуживания электродного увлажнителя" >}}
| Работа | Периодичность |
|---|---|
| Визуальный осмотр цилиндра, проверка утечек | Ежемесячно |
| Калибровка зонда проводимости | Раз в 6 месяцев |
| Замена цилиндра (при TDS воды 300–500 мг/л) | 3–6 месяцев |
| Замена цилиндра (при TDS воды < 200 мг/л) | 9–12 месяцев |
| Проверка клапана наполнения и клапана слива | Ежегодно |
| Проверка электрических соединений и заземления | Ежегодно |
{{< /table >}}

Нагревательных элементов нет, движущихся частей минимум (клапаны наполнения и слива). Это делает электродный увлажнитель оптимальным для объектов с ограниченным штатом обслуживания.

## Эффективность преобразования энергии

Электродный принцип нагрева обеспечивает объёмный (volumetric) нагрев воды без потерь на теплопередачу через металлическую поверхность элемента. Чистый тепловой КПД:

- номинальный: 97–98 %;
- при оптимальных условиях (минимальные потери в режиме ожидания, редкие циклы продувки): 98–99 %.

Удельный расход электроэнергии составляет около **0,70–0,75 кВт·ч/кг пара**, что соответствует теоретическому минимуму 0,628 кВт·ч/кг с учётом реальных потерь.

## Интеграция с системами управления зданием

Электродные увлажнители оснащают интерфейсами BACnet MS/TP, BACnet IP, Modbus RTU/TCP или аналоговым входом 0–10 В для интеграции с системой автоматизации здания (BAS / BMS). Через протоколы передаются:

- уставка и фактическое значение относительной влажности;
- производительность по пару (%), потребляемая мощность (кВт);
- проводимость воды (мкСм/см), количество циклов продувки;
- аварийные сигналы и прогноз замены цилиндра.

Данные тренда поддерживают предиктивное техническое обслуживание и оптимизацию режима обработки воды.

## Сравнение с резистивными увлажнителями

{{< table title="Сравнение электродных и резистивных паровых увлажнителей" >}}
| Параметр | Электродный | Резистивный (с нагревательным элементом) |
|---|---|---|
| КПД, % | 97–99 | 95–98 |
| Диапазон проводимости воды, мкСм/см | 125–1500 | Любой (с предочисткой) |
| Замена нагревательного элемента | Нет (замена цилиндра) | Да, периодически |
| Применимость для DI-воды | Нет | Да |
| Стоимость обслуживания (при умеренной воде) | Ниже | Выше |
{{< /table >}}

Выбор типа увлажнителя определяется качеством исходной воды, доступностью персонала обслуживания и требованиями по надёжности в соответствии с ASHRAE Handbook HVAC Systems and Equipment и СП 60.13330.

## Применение

Электродные паровые увлажнители наиболее эффективны в следующих ситуациях:

- вода умеренной жёсткости (125–1500 мкСм/см) без предочистки;
- объекты с минимальным штатом обслуживания (торговые центры, офисы, аэропорты);
- установки, требующие быстрого срабатывания (лаборатории, серверные комнаты, чистые помещения);
- здания с интегрированной системой BAS, где необходимы дистанционный мониторинг и аварийная сигнализация.

Электродный принцип **не рекомендуется** при использовании воды с проводимостью ниже 125 мкСм/см (дистиллированная, обратноосмотическая без реминерализации) или выше 1500 мкСм/см без системы управления проводимостью.
