---
title: "Газовые паровые увлажнители"
aliases: ["Газовые паровые увлажнители"]
description: "Инженерное руководство по газовым паровым увлажнителям (gas-fired steam humidifiers): горелки на природном газе и пропане, конденсационные и неконденсационные конструкции, герметичное сгорание, требования к вентиляции, КПД 80–95 % и анализ затрат на эксплуатацию."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - газовый паровой увлажнитель
  - gas-fired steam humidifier
  - конденсационный увлажнитель
  - горелка природного газа
  - паровое увлажнение HVAC
  - КПД сгорания
categories:
  - air-conditioning-cooling
tags:
  - увлажнение
  - паровые увлажнители
  - газовое оборудование
  - сгорание
  - ОВК
weight: 2
---

Газовые паровые увлажнители (gas-fired steam humidifiers) вырабатывают пар путём прямого сжигания природного газа или пропана. При благоприятном соотношении тарифов газ/электроэнергия они обеспечивают на 40–70 % более низкие эксплуатационные затраты по сравнению с электрическими резистивными аналогами. Оборудование применяют в коммерческих и промышленных объектах с высокими нагрузками по влажности и ограниченной электрической мощностью.

## Технология горелки

Атмосферные или горелки с принудительной подачей воздуха (power burners) смешивают газ с воздухом сгорания и воспламеняют смесь через электронное зажигание или зажигание от горячей поверхности (hot surface ignition). Мощность горелки составляет от 9 до 290 кВт (30 000–1 000 000 Btu/ч).

Модулирующий газовый клапан непрерывно регулирует расход топлива в диапазоне нагрузок 25–100 %, устраняя потери КПД при частых пусках-остановах. Соотношение модуляции (turndown ratio) — 4:1 до 10:1 для современных горелок.

## Двухтопливные установки (природный газ / пропан)

Двухтопливные установки (dual-fuel) переключаются между природным газом и пропаном заменой форсунок горелки и перенастройкой давления газового клапана. Пропан имеет теплоту сгорания $\approx 93{,}2$ МДж/м³ против $\approx 37{,}3$ МДж/м³ у природного газа при н.у., что требует пропорционально меньшего диаметра форсунки.

Пропан применяют там, где отсутствует магистральное газоснабжение: резервуарное хранение обеспечивает автономность объекта. Стоимость пропана, как правило, в 2–4 раза выше эквивалентной стоимости природного газа, что необходимо учитывать в технико-экономическом обосновании.

## Теплообменники из нержавеющей стали

Теплообменники (heat exchangers) из нержавеющей стали 304 или 316L передают теплоту сгорания к воде. Конструкции с огневыми трубами (fire-tube) маршрутизируют горячие газы сгорания через трубки, погружённые в воду. Конфигурации с водяными трубами (water-tube) пропускают воду через трубки, обтекаемые продуктами сгорания.

Площадь поверхности теплообменника, шаг труб и скорость газов определяют тепловую мощность и срок службы. Нержавеющая сталь устойчива к кислотному конденсату и химическому составу котловой воды.

## Конденсационная конструкция: КПД 90–95 %

Конденсационные газовые увлажнители (condensing design) извлекают скрытую теплоту из водяного пара в дымовых газах, снижая их температуру ниже 60 °C. При этом пар конденсируется в трубках вторичного теплообменника, выделяя скрытую теплоту парообразования ($\approx 2{,}4$ МДж/м³ газа).

Конденсат имеет pH 3–5 из-за растворения CO₂, SO₂ и оксидов азота, поэтому:

- вторичный теплообменник изготавливают из коррозионно-стойких полимеров или нержавеющей стали 316L;
- система нейтрализации конденсата (condensate neutralizer) повышает pH до ≥ 6,5 перед сбросом в канализацию согласно местным требованиям.

Тепловой КПД конденсационного типа — **90–95 %** (по низшей теплоте сгорания). Срок окупаемости дополнительных затрат на оборудование — 3–7 лет при типичных объёмах потребления газа.

## Неконденсационная конструкция: КПД 80–85 %

Неконденсационные увлажнители (non-condensing design) выводят дымовые газы при температуре 138–200 °C, исключая конденсацию и связанную с ней коррозию. КПД составляет **80–85 %**.

Преимущества: более простая конструкция, меньшая первоначальная стоимость, менее жёсткие требования к материалам вентиляционного тракта. Целесообразны при малом числе часов работы в год или низких ценах на газ, когда капитальные затраты на конденсационный вариант не окупаются.

## Пример расчёта экономии энергии (СИ)

**Условия.** Требуемая паропроизводительность — 50 кг/ч. Сравниваются: электрический резистивный увлажнитель и газовый конденсационный (КПД 92 %).

**Электрический вариант.** Удельный расход энергии — 0,70 кВт·ч/кг пара:

{{< formula display="true" >}}
P_{el} = 50 \times 0{,}70 = 35 \text{ кВт}
{{< /formula >}}

При тарифе 6 руб/(кВт·ч) и 4000 ч/год:

{{< formula display="true" >}}
C_{el} = 35 \times 4000 \times 6 = 840\,000 \text{ руб/год}
{{< /formula >}}

**Газовый конденсационный вариант.** Теплота парообразования при 100 °C — 2257 кДж/кг; с учётом КПД 92 %:

{{< formula display="true" >}}
Q_{gas} = \frac{50 \times 2257}{0{,}92 \times 3600} \approx 34{,}0 \text{ кВт} \quad (34{,}0 \text{ кВт тепловой мощности горелки})
{{< /formula >}}

Расход природного газа (теплота сгорания $Q_н = 35{,}8$ МДж/м³):

{{< formula display="true" >}}
\dot{V}_{gas} = \frac{34{,}0 \times 3{,}6}{35{,}8} \approx 3{,}42 \text{ м}^3/\text{ч}
{{< /formula >}}

При тарифе 8 руб/м³ и 4000 ч/год:

{{< formula display="true" >}}
C_{gas} = 3{,}42 \times 4000 \times 8 = 109\,440 \text{ руб/год}
{{< /formula >}}

**Экономия:** $840\,000 - 109\,440 \approx 730\,000$ руб/год — **87 %** снижения эксплуатационных затрат на энергоносители.

## Атмосферное и герметичное сгорание

**Атмосферное сгорание** (atmospheric combustion) забирает воздух из помещения, где установлен увлажнитель. Требует организованной приточной вентиляции механического помещения с расходом не менее $10 \text{ м}^3/\text{ч}$ на 1 кВт мощности горелки и исключает риск обратной тяги только при нормально работающей вентиляции.

**Герметичное сгорание** (sealed combustion / direct-vent) подаёт наружный воздух по выделенному трубопроводу непосредственно к горелке, изолируя процесс горения от помещения. Исключает конкуренцию за воздух с системой вентиляции здания, устраняет риск рециркуляции продуктов сгорания. Большинство современных установок применяют герметичное сгорание в соответствии с требованиями строительных норм.

## Вентиляционные требования и конфигурации

**Неконденсационные системы** требуют вентиляционного тракта типа B-vent или Type L из нержавеющей стали с выводом выше уровня крыши согласно NFPA 54 и СП 60.13330.

**Конденсационные системы** допускают пластиковый дымоход (ПВХ, ХПВХ, полипропилен) благодаря низкой температуре дымовых газов (< 60 °C) и возможности горизонтального вывода.

Системы с герметичным сгоранием применяют концентрическую конфигурацию: внутренняя труба — выхлоп, наружная кольцевая зона — забор воздуха. Это упрощает монтаж и сокращает число проходов через ограждающие конструкции.

Расчёт сечения дымохода выполняют по методике производителя и NFPA 54, обеспечивая достаточную тягу и исключая конденсацию в неконденсационных системах.

## Подача воздуха для горения

Выделенный воздуховод подаёт наружный воздух к горелке, рассчитанный на максимальный расход газа с учётом избытка воздуха (excess air) 10–30 % и допустимого перепада давления. Воздухозаборники оснащают сетчатой защитой от мусора и располагают так, чтобы исключить рециркуляцию дымовых газов.

В климате с отрицательными температурами предусматривают предварительный подогрев приточного воздуха, предотвращающий образование льда в воздуховоде и нарушение процесса горения.

## Оптимизация тепловой эффективности

Настройка горелки на оптимальное соотношение воздух-топливо (air-to-fuel ratio) минимизирует избыток воздуха, сохраняя полноту сгорания. Анализ дымовых газов (flue gas analysis) — содержание O₂, CO, эффективность сгорания — выполняют при вводе в эксплуатацию и ежегодно.

{{< table title="Типовые показатели КПД газовых паровых увлажнителей" >}}
| Тип конструкции | КПД, % | Температура дымовых газов, °C | Материал дымохода |
|---|---|---|---|
| Конденсационный | 90–95 | 40–60 | ПВХ, ХПВХ, полипропилен |
| Неконденсационный | 80–85 | 138–200 | B-vent, нержавеющая сталь |
{{< /table >}}

## Модулирующее управление мощностью горелки

Параллельные позиционные системы управления (parallel-positioning controls) координируют положение газового клапана и заслонки воздуховентилятора сгорания, поддерживая оптимальное соотношение воздух-топливо во всём диапазоне модуляции. Безрычажные системы управления (linkageless controls) используют независимые исполнительные механизмы газа и воздуха с корректирующей обратной связью по кислороду (O₂ trim).

Пропорционально-интегральное управление влажностью генерирует сигнал задания для контроллера горелки. Отсутствие цикличности (short-cycling) снижает тепловой стресс на горелку и теплообменник, продлевая ресурс оборудования.

## Преимущества низкой электрической нагрузки

Газовые увлажнители потребляют 100–500 Вт электрической мощности (управление, зажигание, вентиляторы) против 10–200 кВт у эквивалентных электрических резистивных установок. Это:

- снижает плату за мощность в счёте за электроэнергию;
- уменьшает требуемую мощность аварийного генератора;
- позволяет работать при ограниченной электрической мощности объекта.

## Системы управления и безопасности

Микропроцессорный контроллер управляет последовательностью пуска горелки, проверкой наличия пламени (flame rectification или UV-сканер), модуляцией, ограничителями высокой температуры и блокировками безопасности:

- гидростат высокого предела (high-limit aquastat) — отключение при перегреве;
- реле минимального уровня воды (low-water cutoff) — предотвращает работу «всухую»;
- прессостат вентилятора воздуха (air-proving switch) — контролирует работу вентилятора перед попыткой зажигания;
- прессостат дымового тракта (flue blockage switch) — обнаруживает засорение дымохода.

Комплексная защита соответствует требованиям ASME CSD-1, UL 795 и СП 62.13330.

## Требования к техническому обслуживанию

Ежегодное техническое обслуживание включает:

{{< table title="Регламент технического обслуживания газового увлажнителя" >}}
| Работа | Периодичность |
|---|---|
| Чистка горелки, осмотр форсунки | Ежегодно |
| Анализ дымовых газов, настройка КПД сгорания | Ежегодно |
| Чистка датчика пламени (ionization rod) | Ежегодно |
| Осмотр запальника (hot surface ignitor) | Ежегодно |
| Осмотр теплообменника на коррозию и утечки | Ежегодно |
| Проверка системы нейтрализации конденсата | Каждые 6 месяцев |
| Проверка давления газа и работы регулятора | Ежегодно |
{{< /table >}}

При надлежащем обслуживании ресурс оборудования составляет 15–25 лет.

## Анализ затрат на эксплуатацию

Природный газ в типичных коммерческих тарифах России обходится в 6–12 руб/м³ против 4–8 руб/(кВт·ч) за электроэнергию. При теплоте сгорания природного газа $Q_н = 35{,}8$ МДж/м³ и КПД газового увлажнителя 90 %:

{{< formula display="true" >}}
C_{gas,\,удел} = \frac{\text{тариф газа, руб/м}^3}{Q_н \cdot \eta} = \frac{9}{35{,}8 \times 0{,}9} \approx 0{,}28 \text{ руб/МДж}
{{< /formula >}}

{{< formula display="true" >}}
C_{el,\,удел} = \frac{\text{тариф эл., руб/(кВт·ч)}}{3{,}6} = \frac{6}{3{,}6} \approx 1{,}67 \text{ руб/МДж}
{{< /formula >}}

Соотношение затрат: $1{,}67 / 0{,}28 \approx 6$ — газовый вариант дешевле в 6 раз при данных тарифах. Простой срок окупаемости разницы в стоимости оборудования — 2–5 лет при годовой нагрузке свыше 1500 ч.

## Критерии выбора

Газовые паровые увлажнители целесообразны:

- на объектах с существующим магистральным газоснабжением;
- при высоких нагрузках по влажности (свыше 20 кг/ч) и значительном числе часов работы;
- при ограниченной электрической мощности вводного устройства;
- при благоприятном соотношении тарифов газ/электроэнергия.

Не рекомендуются:

- в зданиях без газоснабжения;
- при малом числе часов работы, не обеспечивающем окупаемость дополнительных затрат на газовое оборудование;
- на объектах с жёсткими ограничениями по дымовым газам и пространству для дымохода.

## Установка и интеграция

Монтаж требует:

- газопровода, рассчитанного на максимальный тепловой ввод горелки с запасом давления перед регулятором;
- вентиляционного тракта в соответствии с типом конструкции (конденсационный / неконденсационный);
- подачи воздуха для горения при атмосферном или герметичном сгорании;
- зазоров для технического обслуживания согласно требованиям производителя;
- системы дренажа конденсата с нейтрализатором для конденсационных блоков.

Ручные запорные краны, фильтры-грязевики и пробковые краны защищают горелку и регулирующую арматуру от загрязнений из газовой сети. Пусконаладка включает проверку КПД горения и работоспособности всех блокировок безопасности согласно СП 60.13330 и ASHRAE Handbook HVAC Systems and Equipment.
