---
title: "Паровые увлажнители пар-пар"
aliases: ["Паровые увлажнители пар-пар"]
description: "Инженерное руководство по паровым увлажнителям пар-пар (steam-to-steam humidifiers): использование существующих паровых систем здания, редукционные клапаны давления, трубки рассеивания, управление конденсатом и применение в больницах и промышленных объектах."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - паровой увлажнитель пар-пар
  - steam-to-steam humidifier
  - редукционный клапан давления
  - трубка рассеивания пара
  - паровая ловушка
  - увлажнение больниц
categories:
  - air-conditioning-cooling
tags:
  - увлажнение
  - паровые увлажнители
  - пар-пар
  - медицинские учреждения
  - ОВК
weight: 4
---

Паровые увлажнители пар-пар (steam-to-steam humidifiers) используют тепловую энергию пара существующей котельной установки здания для производства увлажняющего пара без дополнительного электрического или газового оборудования. Это обеспечивает наименьшую стоимость увлажнения на объектах с централизованным паровым теплоснабжением: больницах, университетах, промышленных предприятиях. Для новых зданий без паровых котлов технология неприменима.

## Источник пара здания

Котловые установки здания подают пар на редукционные станции увлажнителя при давлении 35–1000 кПа (изб.). Требования к качеству пара существенны: пар, загрязнённый химическими добавками котловой воды (амины, фосфаты), может создавать запахи и осадки в обслуживаемых помещениях.

На объектах здравоохранения и в чистых производствах применяют **выделенные генераторы чистого пара** (clean steam generators) для увлажнения и стерилизации, отделяя их от пара отопления. Качество пара проверяют по ASHRAE Handbook HVAC Systems and Equipment на соответствие требованиям системы.

## Редукционные клапаны давления (PRV)

Редукционный клапан давления (pressure reducing valve, PRV) снижает высокое давление пара здания до рабочего давления трубок рассеивания — 14–100 кПа (изб.). Выбор и настройка PRV определяют стабильность параметров системы при переменных нагрузках.

Пилотируемые PRV (pilot-operated) обеспечивают лучшую стабильность давления при изменяющихся расходах, чем пружинные (spring-loaded). При широком диапазоне нагрузок применяют параллельную установку двух PRV с разными пропускными способностями.

Фильтры-грязевики (strainers) выше по потоку от PRV защищают уплотнения клапана от твёрдых частиц паровой системы.

## Распределительные коллекторы пара

Коллекторы делят пар низкого давления между несколькими трубками рассеивания, расположенными по ширине воздухообрабатывающего агрегата (AHU). Сечение коллектора подбирают исходя из допустимого перепада давления — не более 10–15 % от рабочего давления на входе.

Дренажные отводы в нижних точках коллектора собирают конденсат, предотвращая гидравлический удар (water hammer) в трубках рассеивания. Ручные или автоматические балансировочные клапаны выравнивают расходы между параллельными трубками.

## Конструкция трубок рассеивания

Трубки рассеивания из нержавеющей стали 316L имеют ряды отверстий диаметром 1,5–3 мм с шагом 100–300 мм. Скорость истечения пара из отверстий составляет 15–30 м/с — достаточно для быстрого смешения с воздухом, но не вызывающее механического уноса конденсата.

Трубки монтируют с уклоном не менее 2 % в сторону дренажа. Длина трубки соответствует ширине секции AHU, обеспечивая равномерное распределение по всему живому сечению.

Расстояние по потоку (absorption length) от трубок рассеивания до первого изменения направления воздуховода или до охлаждающей секции — не менее 3–6 м для полного поглощения пара без уноса капель:

{{< formula display="true" >}}
L_{abs} \geq \frac{\dot{m}_{steam}}{A_{duct} \cdot \rho_{air} \cdot v_{air} \cdot K_{abs}}
{{< /formula >}}

где $A_{duct}$ — поперечное сечение воздуховода, м²; $v_{air}$ — скорость воздуха, м/с; $K_{abs}$ — коэффициент поглощения (0,5–1,0 кг пара на м² сечения при типовых условиях).

## Системы управления конденсатом

Сепараторы конденсата (moisture separators) устанавливают выше по потоку от трубок рассеивания для удаления механического уноса влаги. КПД сепарации определяет «сухость» (steam dryness fraction) пара, поступающего в коллектор.

Паровые ловушки (steam traps) автоматически отводят конденсат из нижних точек трубок и коллекторов, не допуская потери живого пара. Типы ловушек:

{{< table title="Типы паровых ловушек и область применения" >}}
| Тип | Принцип | Достоинства | Недостатки |
|---|---|---|---|
| Поплавковый (float & thermostatic) | Поплавок — конденсат; термоэлемент — воздух | Непрерывный слив | Чувствителен к гидроудару |
| Перевёрнутого ведра (inverted bucket) | Пар поднимает ведро, конденсат — опускает | Высокая надёжность | Потеря праймирования при отсутствии конденсата |
| Термодинамический (thermodynamic) | Разница кинетической энергии пара и конденсата | Прост, нет движущихся частей | Громкий, чувствителен к загрязнению |
{{< /table >}}

Отказ паровых ловушек (захлёбывание — steam blow-through, или замерзание — blocking closed) — основная причина гидравлического удара и недостаточного увлажнения. Проверку работоспособности ловушек проводят ультразвуковым методом каждые 6 месяцев.

## Системы управления и модуляция

Двухходовые модулирующие клапаны (two-way modulating control valves) регулируют расход пара по сигналу канального или помещенческого датчика влажности. Характеристика клапана — равнопроцентная (equal percentage) для стабильного регулирования при переменном перепаде давления.

Размер клапана определяют по коэффициенту условной пропускной способности $K_v$ с учётом диапазона нагрузок:

{{< formula display="true" >}}
K_v = \frac{\dot{G}_{steam}}{\sqrt{\Delta P_{valve}}}
{{< /formula >}}

где $\dot{G}_{steam}$ — расход пара, кг/ч; $\Delta P_{valve}$ — перепад давления на клапане, МПа.

Пневматические, электронные или электрические приводы обеспечивают время полного хода клапана 30–60 секунд. Для небольших систем применяют электромагнитные клапаны включения-выключения (on/off solenoid).

## Пример расчёта паропроизводительности (СИ)

**Условия задачи.** Лечебный корпус больницы: расход приточного воздуха 10 000 м³/ч; параметры наружного воздуха −15 °C, 80 % ОВ; требуемый приточный воздух — 22 °C, 40 % ОВ.

**Шаг 1.** Влагосодержание (humidity ratio) воздуха:

- наружный воздух: $W_1 \approx 0{,}0007$ кг/кг
- приточный воздух: $W_2 \approx 0{,}0067$ кг/кг

**Шаг 2.** Массовый расход воздуха:

{{< formula display="true" >}}
\dot{m}_{air} = \frac{10000 / 3600}{0{,}77} \approx 3{,}61 \text{ кг/с}
{{< /formula >}}

**Шаг 3.** Требуемый расход пара:

{{< formula display="true" >}}
\dot{m}_{steam} = \dot{m}_{air} \cdot (W_2 - W_1) = 3{,}61 \times (0{,}0067 - 0{,}0007) = 0{,}0217 \text{ кг/с} = 78{,}1 \text{ кг/ч}
{{< /formula >}}

**Шаг 4.** Требуемое давление пара на входе в PRV — 150–200 кПа (изб.); рабочее давление после PRV — 35–70 кПа (изб.).

Результат: для данного объекта проектируют систему пар-пар с пропускной способностью **85–90 кг/ч** с запасом 10 %.

## Преимущества низкой эксплуатационной стоимости

Эксплуатационные расходы системы пар-пар ограничиваются стоимостью пара, уже вырабатываемого котлом здания. Дополнительных затрат на электроэнергию или топливо нет. Действительная стоимость включает лишь долю потерь в котельном контуре:

{{< formula display="true" >}}
C_{eff} = C_{boiler} \times (1 + \delta_{dist}) / \eta_{boiler}
{{< /formula >}}

где $C_{boiler}$ — стоимость топлива на единицу теплоты пара; $\delta_{dist}$ — доля потерь в паропроводе (10–20 %); $\eta_{boiler}$ — КПД котла (0,80–0,92).

По сравнению с электрическим увлажнением система пар-пар снижает затраты на энергоносители в 5–15 раз (в зависимости от тарифов и вида топлива котла).

## Влияние качества пара на производительность

Пар с избыточной влажностью (dryness fraction < 0,95) или химическими добавками снижает качество микроклимата. Типичные вещества-загрязнители из котловой воды:

- амины (morpholine, cyclohexylamine) — вызывают запах;
- фосфаты — образуют белый осадок на поверхностях;
- хлориды — коррозионно-активны для нержавеющей стали при высоких концентрациях.

Для объектов класса чистоты ISO 14644 класс 7 и выше, а также для медицинских учреждений с требованиями ASHRAE 170 рекомендуют **чистый пар** (clean steam) с отдельным генератором и необработанной питательной водой.

## Применение в медицинских и промышленных объектах

Система пар-пар наиболее эффективна:

- **Больницы и медицинские центры** — требования ASHRAE 170 к относительной влажности 30–60 % ОВ в операционных, реанимации, отделениях с иммуносупрессивными пациентами; использование существующих паровых установок для стерилизации и пищеблока.
- **Университеты с районными паровыми сетями** — одна котельная обслуживает несколько зданий; увлажнение подключается к существующей инфраструктуре.
- **Промышленные предприятия** — производственный пар, поступающий в технологический процесс, направляют часть мощности на нужды HVAC.

## Требования к установке

Надлежащая установка включает:

- достаточное давление пара в точке подключения (не менее 50 кПа изб. при максимальном расходе);
- дренаж конденсата с возвратом в питательный бак котла (там, где это экономически целесообразно);
- крепление трубок рассеивания, исключающее провисание (шаг опор ≤ 1,5 м);
- расстояние по потоку (absorption length) 3–6 м до следующего элемента системы;
- предохранительный клапан на паровом коллекторе.

Расчёт паропадения (pressure drop) по всей цепи — PRV, фильтр-грязевик, коллектор, трубки рассеивания — обеспечивает наличие необходимого давления у отверстий трубки при максимальной нагрузке.

## Требования к техническому обслуживанию

{{< table title="График технического обслуживания системы пар-пар" >}}
| Работа | Периодичность |
|---|---|
| Визуальный осмотр трубок рассеивания | Ежеквартально |
| Проверка паровых ловушек (ультразвук) | Каждые 6 месяцев |
| Калибровка редукционного клапана давления | Ежегодно |
| Замена ремонтного комплекта PRV | Ежегодно |
| Демонтаж и очистка трубок рассеивания | Раз в 2 года |
| Химический анализ качества пара | Ежегодно |
{{< /table >}}

Минеральные отложения из испарённого конденсата накапливаются в отверстиях трубок, снижая равномерность распределения. Механическую или химическую очистку (раствором лимонной кислоты 5–10 %) выполняют по результатам периодического осмотра.

## Интеграция с системами AHU

Трубки рассеивания размещают:

- ниже по потоку от нагревательной секции (подогретый воздух улучшает поглощение пара);
- выше по потоку от охлаждающей секции (исключает конденсацию пара на холодных поверхностях);
- не менее чем в 3–6 м от первого поворота воздуховода или от оборудования ниже по потоку.

Высокоограничительный гигростат (high-limit humidistat) в воздуховоде ниже по потоку от трубок предотвращает избыточное увлажнение при отказе управляющего клапана или датчика влажности.

Блокировка системы: увлажнение отключается при работе агрегата в режиме экономайзера по энтальпии (enthalpy economizer), предотвращая одновременный нагрев и увлажнение уже кондиционированного воздуха.

## Соображения безопасности

Пар при давлении 35–1000 кПа представляет опасность ожога. Обязательны:

- процедуры блокировки-маркировки (lockout/tagout, LOTO) перед любым обслуживанием;
- предохранительные клапаны (safety relief valves) на коллекторе;
- теплоизоляция паропроводов и коллекторов в зонах доступа персонала.

Гидравлический удар (water hammer), вызванный накоплением конденсата при отказе ловушек, способен повредить трубопроводы, арматуру и трубки рассеивания. Профилактика — своевременная проверка и замена паровых ловушек.

## Сравнение с альтернативными технологиями

{{< table title="Сравнение технологий парового увлажнения" >}}
| Параметр | Пар-пар | Электрический резистивный | Газовый конденсационный | Адиабатный |
|---|---|---|---|---|
| Эксплуатационные затраты | Минимальные | Высокие | Средние | Низкие |
| Требуется котловой пар | Да | Нет | Нет | Нет |
| Качество микроклимата | Высокое (при чистом паре) | Высокое | Высокое | Среднее |
| Скорость отклика | Высокая | Высокая | Средняя | Высокая |
| Новое строительство | Редко | Часто | Часто | Часто |
{{< /table >}}

Система пар-пар является приоритетным выбором для объектов с действующими паровыми котлами. На новых объектах без паровой инфраструктуры установка котла исключительно для увлажнения экономически нецелесообразна — следует рассматривать электрические или газовые варианты согласно СП 60.13330 и ASHRAE Handbook HVAC Systems and Equipment.
