---
title: "Подготовка воды для увлажнителей"
aliases: ["Подготовка воды для увлажнителей"]
description: "Инженерное руководство по системам водоподготовки для увлажнителей HVAC: обратный осмос, деионизация, умягчение ионным обменом, УФ-стерилизация, химическая дезинфекция, расчёт производительности и нормативные требования ASHRAE 62.1, EN 14511, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - водоподготовка для увлажнителей
  - water treatment humidifiers
  - обратный осмос HVAC
  - деионизация воды
  - умягчение воды
  - TDS контроль увлажнитель
categories:
  - air-conditioning-cooling
tags:
  - водоподготовка
  - увлажнение
  - качество воды
  - ОВК
  - ASHRAE
weight: 5
---

Водоподготовка (water treatment) для увлажнителей является критически важным элементом системы HVAC: нечистая вода вызывает отложение минеральных солей на нагревателях и форсунках, биологическое обрастание, коррозию компонентов и распространение микроорганизмов через аэрозоль. ASHRAE 62.1, EN 14511 и СП 60.13330 требуют контроля качества воды, подаваемой в увлажняющее оборудование. Выбор схемы водоподготовки зависит от состава исходной воды, типа увлажнителя и требуемого уровня очистки.

## Ключевые показатели качества воды

Основными контролируемыми параметрами являются:

- **Электропроводность** (electrical conductivity, EC), мкСм/см — интегральный показатель ионной нагрузки воды.
- **Общее содержание растворённых твёрдых веществ** (total dissolved solids, TDS), мг/л — связано с EC соотношением:

{{< formula display="true" >}}
\text{TDS} \approx 0{,}64 \times EC
{{< /formula >}}

- **Жёсткость воды** (water hardness) — суммарная концентрация ионов Ca²⁺ и Mg²⁺, выражаемая в мг-экв/л, °dH или мг/л CaCO₃.
- **pH** — реакция среды, влияющая на скорость коррозии и образование накипи.
- **Микробиологическая обсеменённость** (microbial count), КОЕ/мл — критична для адиабатических и ультразвуковых увлажнителей.

Электропроводность воды определяется концентрацией ионов:

{{< formula display="true" >}}
EC = \sum_i c_i \cdot \lambda_i
{{< /formula >}}

где $c_i$ — молярная концентрация иона $i$, моль/л; $\lambda_i$ — молярная электрическая проводимость, См·м²/моль.

## Физические принципы образования накипи

Жёсткость воды обусловлена катионами Ca²⁺ и Mg²⁺. При нагреве выше 60 °C или испарении они кристаллизуются в виде карбоната кальция CaCO₃ (накипь). Скорость образования накипи возрастает экспоненциально с температурой поверхности нагрева:

{{< formula display="true" >}}
\frac{d\delta_{scale}}{dt} \propto c_{Ca^{2+}} \cdot e^{-E_a / RT}
{{< /formula >}}

где $\delta_{scale}$ — толщина слоя накипи, мм; $E_a$ — энергия активации кристаллизации; $T$ — температура поверхности, К.

Слой накипи толщиной 1 мм увеличивает термическое сопротивление поверхности нагрева приблизительно на 0,2 м²·К/кВт, снижая КПД нагревателя. При TDS исходной воды выше 500 мг/л электродные нагреватели теряют работоспособность уже через 200–500 часов работы без продувки.

## Механическая фильтрация

Предварительная ступень (prefiltration) удаляет взвешенные частицы, ржавчину и коллоиды размером 5–100 мкм:

- сетчатые фильтры (strainer) — 100–200 мкм, самоочищающиеся или с ручной чисткой;
- картриджные фильтры (cartridge filter) — 5–20 мкм, с заменой по перепаду давления.

Максимальный допустимый перепад давления на картридже — 200 кПа; при превышении 300 кПа КПД фильтрации снижается из-за прорыва загрязнений.

## Умягчение ионным обменом

Катионообменные смолы в Na-форме (Na-cation exchange resin) заменяют ионы Ca²⁺ и Mg²⁺ на Na⁺ согласно реакции:

{{< formula display="true" >}}
\text{Ca}^{2+} + 2\,\text{R-Na} \rightarrow \text{R}_2\text{-Ca} + 2\,\text{Na}^+
{{< /formula >}}

Жёсткость снижается с 6–12 °dH до 0,1–0,5 °dH. TDS и EC при умягчении практически не изменяются — натрий замещает кальций с близкой ионной массой. Периодическая регенерация смолы 8–10 % раствором NaCl проводится каждые 1–3 недели при суточной нагрузке 200–500 л. Выход воды — 70–85 % от объёма подачи.

Умягчённая вода применима для паровых и электродных увлажнителей с TDS < 500 мг/л; при TDS > 500 мг/л требуется дополнительное снижение минерализации.

## Обратный осмос (RO)

Мембранный процесс обратного осмоса (reverse osmosis) удаляет 95–99 % растворённых солей при рабочем давлении 0,4–0,8 МПа. Выход пермеата (permeate) — 40–60 % от объёма подачи; остаток (concentrate) сбрасывается в дренаж.

Типовые параметры пермеата:

{{< table title="Типовые параметры воды после обратного осмоса" >}}
| Параметр | Ед. изм. | Значение |
|---|---|---|
| TDS | мг/л | 10–50 |
| EC | мкСм/см | 15–75 |
| pH | — | 5,5–6,5 |
| Жёсткость | °dH | < 0,1 |
{{< /table >}}

Низкий pH пермеата (5,5–6,0) может вызывать коррозию медных деталей. Для нейтрализации применяют подщелачивающий фильтр (calcite filter) или дозирование NaHCO₃. Мембраны заменяют каждые 2–4 года при надлежащей предочистке.

## Деионизация (DI)

Двухступенчатая система с катионитовой и анионитовой смолами (mixed-bed deionization) обеспечивает полную деминерализацию:

- TDS < 5 мг/л;
- EC < 10 мкСм/см;
- pH 6,0–7,0.

Объём ресурса смешанной смолы — 500–2000 л обрабатываемой воды на 1 л смолы при TDS исходной воды 200–500 мг/л. Регенерация требует кислоты (HCl, H₂SO₄) и щёлочи (NaOH), что усложняет эксплуатацию. На практике чаще применяют сменные картриджи DI с утилизацией после истощения.

DI-вода **не пригодна** для электродных увлажнителей (нулевая проводимость исключает ток); рекомендуется для ультразвуковых и некоторых адиабатных увлажнителей.

## Угольная фильтрация

Активированный уголь (activated carbon filter) удаляет свободный хлор, хлорамины, летучие органические соединения (VOC), цвет и запахи. Слой угля толщиной 0,3–0,5 м при скорости фильтрования 10 м/ч обеспечивает время контакта 5–10 минут.

Хлор необходимо удалять перед мембранами RO: остаточный хлор > 0,1 мг/л разрушает полиамидные мембраны. Замена угольного слоя — каждые 6–12 месяцев или после обнаружения прорыва хлора.

## Ультрафиолетовая стерилизация (UV)

УФ-лампы диапазона C (длина волны 200–280 нм, оптимум 254 нм) инактивируют ДНК и РНК микроорганизмов. Доза облучения для достижения 4-log снижения (99,99 %):

{{< formula display="true" >}}
D_{UV} = E \cdot t = \frac{P_{lamp} \cdot \eta_{lamp}}{A_{cross} \cdot v_{water}} \geq 40 \text{ мДж/см}^2
{{< /formula >}}

где $P_{lamp}$ — мощность лампы, Вт; $\eta_{lamp}$ — КПД кварцевого чехла (0,85–0,95); $A_{cross}$ — поперечное сечение реактора, см²; $v_{water}$ — скорость воды, см/с.

УФ-стерилизация не изменяет химический состав воды, не оставляет остаточного дезинфектанта и не требует химических реагентов. Ресурс лампы — 9000–12 000 часов; после истощения интенсивность снижается на 30–40 % при неизменном потреблении мощности.

## Химическая дезинфекция

При необходимости поддержания остаточного дезинфектанта в резервуарах или трубопроводах применяют:

- **Пероксид водорода** (H₂O₂) — 0,5–1,0 мг/л; быстро разлагается, не оставляет остатков.
- **Диоксид хлора** (ClO₂) — 0,1–0,5 мг/л; эффективен против Legionella pneumophila в диапазоне pH 4–10.
- **Изотиазолиноны** — 0,1–0,5 мг/л; широкий спектр действия, применяют в промышленных системах.
- **Свободный хлор** — 0,2–0,5 мг/л; стандартное решение для охлаждающих башен; для увлажнителей требует контроля, чтобы избежать образования хлораминов.

## Расчёт производительности системы водоподготовки

Суточный расход воды на увлажнение определяется из уравнения влагопереноса:

{{< formula display="true" >}}
G_w = \dot{m}_{air} \cdot (W_2 - W_1) \text{ [кг/ч]}
{{< /formula >}}

где $\dot{m}_{air}$ — массовый расход воздуха, кг/ч; $W_1$, $W_2$ — влагосодержание (humidity ratio) до и после увлажнения, кг/кг с.в.

**Пример.** Воздухообмен 8000 м³/ч, требуемый прирост влагосодержания $\Delta W = 0{,}004$ кг/кг:

{{< formula display="true" >}}
\dot{m}_{air} = \frac{8000}{3600 \times 0{,}83} \approx 2{,}68 \text{ кг/с}
{{< /formula >}}

{{< formula display="true" >}}
G_w = 2{,}68 \times 0{,}004 \times 3600 \approx 38{,}6 \text{ кг/ч} \approx 38{,}6 \text{ л/ч}
{{< /formula >}}

Суточный расход: $38{,}6 \times 16 \text{ ч} \approx 617$ л. С запасом 25 % и учётом продувки при TDS исходной воды 400 мг/л ($\approx 20$ % дополнительно): расчётная суточная производительность системы — **930 л/сут**.

Систему обратного осмоса подбирают с выходом пермеата $\geq 50$ % от подачи: требуемый суммарный поток подачи $\approx 1860$ л/сут → мембрана 2,5" × 40" с производительностью 100–150 л/ч.

## Баланс минерализации и продувка

Для предотвращения накопления TDS в резервуаре-накопителе увлажнителя рассчитывают расход продувки (bleed-off):

{{< formula display="true" >}}
G_{bleed} = G_{evap} \cdot \frac{TDS_{in}}{TDS_{max} - TDS_{in}}
{{< /formula >}}

где $G_{evap}$ — расход испаряемой воды, л/ч; $TDS_{in}$ — минерализация исходной воды, мг/л; $TDS_{max}$ — допустимый предел в резервуаре, мг/л.

**Пример.** $G_{evap} = 38{,}6$ л/ч; $TDS_{in} = 400$ мг/л; $TDS_{max} = 1200$ мг/л:

{{< formula display="true" >}}
G_{bleed} = 38{,}6 \times \frac{400}{1200 - 400} = 38{,}6 \times 0{,}5 = 19{,}3 \text{ л/ч}
{{< /formula >}}

Это означает, что продувка составляет 33 % от суммарного водопотребления — приемлемо для данного качества воды.

## Выбор схемы водоподготовки

Рекомендуемые технологические цепочки:

{{< table title="Схемы водоподготовки в зависимости от качества исходной воды" >}}
| Характеристика исходной воды | Рекомендуемая схема |
|---|---|
| Жёсткая (> 8 °dH), TDS < 800 мг/л | Механический фильтр → Умягчитель → Угольный фильтр → UV → Резервуар |
| Высокоминерализованная (TDS > 1000 мг/л) | Механический фильтр → RO → UV → Резервуар |
| Мягкая, чистая (TDS < 400 мг/л, нет биозагрязнения) | Механический фильтр → Угольный фильтр → UV → Резервуар |
| Критические приложения (ультразвуковой, чистые помещения) | Механический фильтр → RO → DI → UV → Резервуар |
{{< /table >}}

## Требования по типам увлажнителей

{{< table title="Требования к качеству воды для различных типов увлажнителей" >}}
| Тип увлажнителя | TDS, мг/л | EC, мкСм/см | Жёсткость, °dH | Биозагрязнение, КОЕ/мл |
|---|---|---|---|---|
| Электродный паровой | 80–640 | 125–1000 | 3–20 | < 100 |
| Резистивный паровой | < 500 | < 780 | < 15 | < 100 |
| Ультразвуковой | < 50 | < 80 | < 2 | < 10 |
| Адиабатный форсуночный | < 300 | < 470 | < 10 | < 100 |
| Пар-пар | Зависит от котловой воды | — | По ASHRAE 170 | — |
{{< /table >}}

## Нормативные требования

- **ASHRAE 62.1** — вентиляция и качество воздуха в помещениях; раздел 6.2 регламентирует требования к воде для увлажнителей.
- **ASHRAE 170** — вентиляция медицинских учреждений; требования к чистоте пара и воды.
- **EN 14511 / EN 14825** — стандарты на кондиционеры и чиллеры; параметры рабочей жидкости.
- **ANSI/NSF 58** — стандарт для систем обратного осмоса.
- **ISO 13420** — оценка микробиологического качества воды для увлажнения.
- **ГОСТ Р 30494-2011** — параметры микроклимата помещений; регламентация влажности.
- **СП 60.13330.2016** (СНиП 41-01-2003) — проектирование систем ОВК; раздел 8 содержит требования к увлажнению и водоподготовке.

## Мониторинг и контроль качества воды

{{< table title="Программа мониторинга качества воды" >}}
| Параметр | Метод | Периодичность | Допустимый предел (пример) |
|---|---|---|---|
| EC / TDS | Кондуктометр | Еженедельно | По типу увлажнителя |
| pH | pH-метр | Ежемесячно | 6,5–8,5 |
| Жёсткость | Титрование | Ежемесячно | По типу увлажнителя |
| КОЕ бактерий | Микробиологический посев | Ежемесячно | < 100 КОЕ/мл |
| Мутность | Нефелометр (NTU) | Ежеквартально | < 0,1 NTU |
| Состояние мембран RO | Перепад давления | Постоянно | < 15 % от начального |
{{< /table >}}

## Практические рекомендации

**Частые ошибки:**

1. Несвоевременная замена картриджей: перепад давления > 300 кПа резко снижает задержку загрязнений.
2. Пренебрежение продувкой концентрата RO: выход пермеата падает с 50 до 25 % при засолении мембраны.
3. Длительное хранение воды в резервуаре без УФ: биообрастание начинается за 3–5 суток при температуре воды > 20 °C.
4. Использование деминерализованной воды (pH < 6,0) без коррекции pH: коррозия медных патрубков и арматуры.

**Размеры оборудования для суточного расхода 500 л:**

- Картридж механического фильтра 20 мкм: скорость 1,5–2 л/мин (замена каждые 2 месяца).
- Умягчитель (Na-катионит): 2–3 л смолы, регенерация каждые 1–2 недели.
- Мембрана RO 2,5" × 40": 60–120 л/ч пермеата (замена каждые 2–3 года).
- DI-картридж смешанного ложа: ресурс 800–1500 л (или по показаниям кондуктометра).
- УФ-лампа 16 Вт: производительность до 120 л/ч при дозе 40 мДж/см².
- Резервуар-накопитель: 80–150 л, закрытый, с защитой от прямого света и оснащённый датчиком уровня и датчиком переполнения.

Правильно подобранная система водоподготовки увеличивает срок службы увлажнителя в 2–4 раза и обеспечивает стабильность качества воздуха в соответствии с требованиями ASHRAE 62.1 и СП 60.13330.
