---
title: "Психрометрические свойства влажного воздуха"
aliases: ["Психрометрические свойства влажного воздуха"]
description: "Детальный инженерный анализ психрометрических свойств: температура сухого термометра (DBT), температура мокрого термометра (WBT), точка росы, относительная влажность, влагосодержание, удельная энтальпия и удельный объём — с уравнениями, типовыми диапазонами и методами измерения."
date: "2026-01-04"
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - психрометрические свойства
  - температура сухого термометра DBT
  - температура мокрого термометра WBT
  - точка росы
  - влагосодержание воздуха
  - удельная энтальпия воздуха
categories:
  - air-conditioning-cooling
tags:
  - психрометрика
  - сухой термометр
  - мокрый термометр
  - точка росы
  - влагосодержание
  - энтальпия
weight: 2
---

Семь фундаментальных психрометрических свойств полностью описывают термодинамическое состояние влажного воздуха. Любые два независимых из них однозначно определяют состояние; остальные пять вычисляются. Понимание каждого свойства, его физического смысла и методов измерения обязательно для инженера HVAC при проектировании и эксплуатации систем кондиционирования воздуха.

## Температура сухого термометра (DBT)

Температура сухого термометра (dry-bulb temperature, DBT), °C — фактическая термодинамическая температура воздуха, измеренная стандартным термометром, защищённым от радиации и осадков.

**Физический смысл:** DBT связана с кинетической энергией молекул воздуха и представляет явную (sensible) составляющую теплосодержания. Содержание явного тепла в единице массы сухого воздуха:

{{< formula display="true" >}}
q_s = c_p \cdot (T_2 - T_1) \quad \text{кДж/кг}
{{< /formula >}}

где $c_p = 1{,}006$ кДж/(кг·К) при 20 °C.

**Применение:** уставки систем управления температурой; расчётные наружные условия по ASHRAE 90.1; оценка теплового комфорта по ISO 7730.

**Типичные диапазоны:**

- Комфортное охлаждение: 22–26 °C (ASHRAE Standard 55).
- Комфортное отопление: 20–22 °C.
- Наружные расчётные условия (Россия): −40...+43 °C в зависимости от климатической зоны по СП 131.13330.

**Измерение:** ртутные и цифровые термометры, термопары (тип T, K), термисторы, резистивные датчики температуры (RTD, Pt100). Датчик экранируют от прямого солнечного излучения и осадков.

## Температура мокрого термометра (WBT)

Температура мокрого термометра (wet-bulb temperature, WBT), °C — наиболее низкая температура, достижимая испарительным охлаждением при постоянном давлении. Приближается к температуре адиабатического насыщения (adiabatic saturation temperature) для смесей воздух-водяной пар.

**Принцип измерения:** с поверхности смоченного фитиля испаряется вода, охлаждая термометр. Равновесие достигается, когда теплоприток к фитилю из воздуха равен теплоте испарения. Для воздуха при скорости обтекания > 2 м/с (аспирационный психрометр):

{{< formula display="true" >}}
h_1 + (W_{sat,wb} - W_1) \cdot h_{f,wb} = h_{sat,wb}
{{< /formula >}}

где $h_{f,wb}$ — энтальпия жидкой воды при температуре мокрого термометра.

**Соотношение с DBT:**

{{< formula display="true" >}}
T_{wb} \leq T_{db} \quad \text{(всегда, при ненасыщенном воздухе)}
{{< /formula >}}

Равенство наступает только при 100 % ОВ. Депрессия психрометра $\Delta T_{psych} = T_{db} - T_{wb}$ прямо пропорциональна дефициту влажности.

**Практическое уравнение Спрунга (приближение):**

{{< formula display="true" >}}
W \approx W_{sat}(T_{wb}) - A \cdot (T_{db} - T_{wb}) \cdot p_{atm}
{{< /formula >}}

где $A \approx 6{,}6 \times 10^{-4}$ °C⁻¹·кПа⁻¹ для вентилируемого психрометра.

**Применение:** расчёт и анализ градирен (cooling towers); проектирование прямых испарительных охладителей; характеристика режимов охлаждения наружным воздухом.

**Измерение:** аспирационный психрометр (Ассмана), механизированный аспирационный психрометр с электроприводом, цифровые психрометры.

## Температура точки росы (Td)

Температура точки росы (dew-point temperature, $T_d$), °C — температура, при которой воздух насыщается (ОВ достигает 100 %) при изобарном охлаждении без добавления или удаления влаги.

**Фундаментальное соотношение:**

{{< formula display="true" >}}
p_v = p_{ws}(T_d)
{{< /formula >}}

Давление водяного пара в воздухе равно давлению насыщения при температуре точки росы.

**Расчёт из влагосодержания:**

{{< formula display="true" >}}
p_v = \frac{W \cdot p_{atm}}{0{,}622 + W}; \quad T_d = T_{sat}(p_v)
{{< /formula >}}

**Физический смысл:** точка росы — единственный надёжный показатель **абсолютного** содержания влаги в воздухе. В отличие от ОВ, $T_d$ изменяется только при добавлении или удалении влаги, не зависит от температуры.

**Конденсация на поверхностях:** возникает, когда температура поверхности $T_{surf} < T_d$:

{{< formula display="true" >}}
\dot{m}_{cond} = \dot{m}_{air} \cdot (W_{in} - W_{surf}); \quad W_{surf} = W_{sat}(T_{surf})
{{< /formula >}}

**Применение:** определение температуры конденсации на остеклении и металлоконструкциях; предотвращение образования плесени (поддержание $T_{surf} > T_d$); выбор точки росы аппарата при охлаждении с осушением.

**Типичные значения по климатическим зонам:**

- Сухой климат (Алма-Ата, Ташкент летом): +5...+15 °C.
- Умеренный климат (Москва летом): +10...+18 °C.
- Влажный климат (Сочи, субтропики): +18...+25 °C.

**Измерение:** гигрометры с охлаждаемым зеркалом (chilled mirror hygrometer) — наиболее точные, погрешность ±0,1 °C; ёмкостные полимерные датчики.

## Относительная влажность ($\phi$, ОВ)

Относительная влажность (relative humidity, RH), % — отношение фактического давления водяного пара к давлению насыщения при той же температуре:

{{< formula display="true" >}}
\phi = \frac{p_v}{p_{ws}(T_{db})} \times 100\%
{{< /formula >}}

Приближённое выражение через влагосодержание:

{{< formula display="true" >}}
\phi \approx \frac{W}{W_{sat}(T_{db})} \times 100\%
{{< /formula >}}

**Зависимость от температуры:** ОВ изменяется при нагреве/охлаждении даже без изменения абсолютного содержания влаги.

**Пример.** Воздух при 20 °C / 50 % ОВ ($W = 0{,}0073$ кг/кг) нагревается до 30 °C:

- $W$ не изменяется;
- $W_{sat}(30°C) = 0{,}0273$ кг/кг;
- $\phi_{new} = 0{,}0073/0{,}0273 \approx 27\%$.

**Нормативные требования к ОВ:**

- ASHRAE Standard 55 и EN 15251: 30–60 % ОВ (комфорт); верхний предел по тепловому комфорту — 60–65 % при охлаждении.
- ASHRAE 170 (медицинские учреждения): операционные 20–60 % ОВ; ИТ-палаты 30–60 % ОВ.
- ГОСТ Р 30494-2011: оптимальное значение 40–60 % ОВ в помещениях; допустимое — 30–70 % ОВ в холодный период.

**Влияние на материалы:**

- Дерево: $\pm 5\%$ ОВ → $\pm 1\%$ линейного изменения размера.
- Бумага и типографские работы: стабильность при 40–60 % ОВ.
- Электронные компоненты: повышенный риск электростатических разрядов (ESD) при ОВ < 40 %.

**Измерение:** ёмкостные полимерные датчики (точность ±2–3 % ОВ), волосяные гигрометры (механические, точность ±5 % ОВ), пьезоэлектрические датчики.

## Влагосодержание (W)

Влагосодержание (humidity ratio, W), кг/кг — масса водяного пара на единицу массы сухого воздуха:

{{< formula display="true" >}}
W = \frac{m_{vapor}}{m_{dry\;air}} = 0{,}622 \cdot \frac{p_v}{p_{atm} - p_v}
{{< /formula >}}

Константа $0{,}622 = M_{H_2O}/M_{air} = 18{,}015/28{,}965$ — отношение молярных масс.

**Альтернативные единицы:** г/кг (умножить на 1000); г воды/кг с.в.; зёрна влаги на фунт (gr/lb; 1 кг/кг = 7000 gr/lb).

**Диапазон значений:**

{{< table title="Типовые значения влагосодержания воздуха" >}}
| Условие | W, кг/кг |
|---|---|
| Абсолютно сухой воздух (теоретически) | 0 |
| Зимний воздух (−20 °C, 80 % ОВ) | 0,00059 |
| Умеренный климат, комфорт (20 °C, 50 % ОВ) | 0,0073 |
| Тёплый влажный климат (30 °C, 70 % ОВ) | 0,0187 |
| Насыщение при 35 °C | 0,0362 |
{{< /table >}}

**Расчёт скрытой нагрузки:**

{{< formula display="true" >}}
Q_l = \dot{m}_{air} \cdot (W_1 - W_2) \cdot h_{fg}
{{< /formula >}}

где $h_{fg} \approx 2501$ кДж/кг при 0 °C; 2430 кДж/кг при 40 °C.

**Сохранение W в процессах:**

- Явное нагревание / охлаждение: $W = \text{const}$.
- Паровое увлажнение: $W$ растёт.
- Охлаждение + осушение: $W$ снижается.
- Адиабатное смешение: $W_{mix} = (\dot{m}_1 W_1 + \dot{m}_2 W_2)/(\dot{m}_1 + \dot{m}_2)$.

## Удельная энтальпия (h)

Удельная энтальпия (specific enthalpy, $h$), кДж/кг с.в. — полное содержание теплоты единицы массы сухого воздуха с ассоциированным паром (явная + скрытая составляющие):

{{< formula display="true" >}}
h = c_p \cdot T + W \cdot (h_{fg,0} + c_{pw} \cdot T)
{{< /formula >}}

{{< formula display="true" >}}
h = 1{,}006\,T + W \cdot (2501 + 1{,}86\,T) \quad \text{кДж/кг с.в. (СИ)}
{{< /formula >}}

где $h_{fg,0} = 2501$ кДж/кг — скрытая теплота парообразования при 0 °C; $c_{pw} = 1{,}86$ кДж/(кг·К) — теплоёмкость водяного пара.

**Применение в энергетических балансах:**

{{< formula display="true" >}}
\dot{Q} = \dot{m}_{air} \cdot (h_1 - h_2)
{{< /formula >}}

Это выражение позволяет рассчитать **полную** тепловую нагрузку (явная + скрытая) без разделения по составляющим.

**Типовые значения:**

- Холодный наружный воздух (−10 °C, 80 % ОВ): $h \approx -8{,}5$ кДж/кг.
- Комфортные условия (22 °C, 50 % ОВ): $h \approx 43{,}6$ кДж/кг.
- Жаркий влажный климат (35 °C, 70 % ОВ): $h \approx 98{,}3$ кДж/кг.

**Пример.** Нагрузка на охлаждающую секцию при $\dot{m} = 0{,}8$ кг/с, $h_{in} = 60{,}0$ кДж/кг, $h_{out} = 38{,}0$ кДж/кг:

{{< formula display="true" >}}
\dot{Q} = 0{,}8 \times (60{,}0 - 38{,}0) = 17{,}6 \text{ кВт}
{{< /formula >}}

## Удельный объём (v)

Удельный объём (specific volume, $v$), м³/кг с.в. — объём, занимаемый единицей массы сухого воздуха с ассоциированным паром при данных температуре и давлении:

{{< formula display="true" >}}
v = \frac{R_a \cdot T}{p_a} = \frac{R_a \cdot T}{p_{atm} - p_v}
{{< /formula >}}

Численное приближение при стандартном давлении:

{{< formula display="true" >}}
v \approx \frac{287{,}055 \cdot T}{(p_{atm} - p_v) \times 10^3} \quad \text{м}^3/\text{кг}
{{< /formula >}}

**Связь с плотностью:** $\rho = 1/v$, кг/м³. При 20 °C, 50 % ОВ: $v \approx 0{,}842$ м³/кг, $\rho \approx 1{,}188$ кг/м³.

**Преобразование расходов:**

{{< formula display="true" >}}
\dot{m} = \frac{\dot{V}}{v}; \quad \dot{V} = \dot{m} \cdot v
{{< /formula >}}

**Зависимость от температуры и давления:**

{{< formula display="true" >}}
\frac{v_2}{v_1} = \frac{T_2}{T_1} \cdot \frac{p_1}{p_2}
{{< /formula >}}

На высоте 1500 м ($p = 84{,}5$ кПа) при 20 °C: $v \approx 1{,}015$ м³/кг — на 20 % больше, чем на уровне моря. Это значительно влияет на подбор вентиляторов и воздухообрабатывающих агрегатов.

**Типовые значения:**

{{< table title="Удельный объём воздуха при стандартном давлении (101,325 кПа)" >}}
| Температура, °C | ОВ, % | v, м³/кг |
|---|---|---|
| 0 | 50 | 0,775 |
| 10 | 50 | 0,808 |
| 20 | 50 | 0,842 |
| 30 | 50 | 0,876 |
| 40 | 50 | 0,912 |
{{< /table >}}

## Взаимозависимость свойств: алгоритмы определения

**Известны DBT и ОВ:**

1. $p_{ws}(T_{db})$ — из таблиц насыщения водяного пара ASHRAE.
2. $p_v = \phi \cdot p_{ws} / 100$.
3. $W = 0{,}622 \cdot p_v / (p_{atm} - p_v)$.
4. $T_d$ — из условия $p_{ws}(T_d) = p_v$.
5. $h = 1{,}006 T + W(2501 + 1{,}86 T)$.
6. $v = R_a T / (p_{atm} - p_v)$.
7. $T_{wb}$ — итеративно из уравнения психрометра.

**Известны DBT и WBT:**

1. $W_{sat}(T_{wb})$ — из таблиц насыщения.
2. $W = W_{sat}(T_{wb}) - A \cdot p_{atm} \cdot (T_{db} - T_{wb})$.
3. Далее — как в случае «DBT + ОВ».

**Известны DBT и $T_d$:**

1. $p_v = p_{ws}(T_d)$.
2. $W = 0{,}622 \cdot p_v / (p_{atm} - p_v)$.
3. $\phi = p_v / p_{ws}(T_{db})$.
4. Далее $h$, $v$, $T_{wb}$ — итерационно.

## Измерительные приборы

{{< table title="Методы измерения психрометрических свойств" >}}
| Свойство | Прибор | Точность |
|---|---|---|
| DBT | RTD (Pt100), термистор, термопара | ±0,1–0,5 °C |
| WBT | Аспирационный психрометр Ассмана | ±0,2–0,5 °C |
| $T_d$ | Гигрометр с охлаждаемым зеркалом | ±0,1 °C |
| ОВ | Ёмкостный полимерный датчик | ±1,5–3 % ОВ |
| ОВ | Волосяной гигрометр (механический) | ±3–5 % ОВ |
| W | Расчётная из DBT + ОВ или из DBT + $T_d$ | Зависит от базовых датчиков |
{{< /table >}}

## Сводная таблица психрометрических свойств

{{< table title="Семь психрометрических свойств влажного воздуха" >}}
| Свойство | Символ | Ед. изм. | Независимое? | Типовой диапазон |
|---|---|---|---|---|
| Температура сухого термометра | $T_{db}$ | °C | Да | −40...+50 |
| Температура мокрого термометра | $T_{wb}$ | °C | Да | Ниже $T_{db}$ |
| Температура точки росы | $T_d$ | °C | Да | Ниже $T_{db}$ |
| Относительная влажность | $\phi$ | % | Да | 0–100 |
| Влагосодержание | $W$ | кг/кг | Да | 0–0,036 |
| Удельная энтальпия | $h$ | кДж/кг | Нет | −15...+120 |
| Удельный объём | $v$ | м³/кг | Нет | 0,77–1,02 |
{{< /table >}}

Точное знание этих семи свойств и их взаимосвязей позволяет инженеру HVAC выполнять полный термодинамический анализ любого психрометрического процесса в соответствии с ASHRAE Handbook — Fundamentals и стандартами EN 14511, EN 14825.
