---
title: "Двухпроводные системы кондиционирования воздуха"
aliases: ["Двухпроводные системы кондиционирования воздуха"]
description: "Инженерное руководство по dual-duct системам: физические принципы смешивания потоков, конструкция горячего и холодного коллекторов, смесительные камеры, CAV и VAV конфигурации, расчётные формулы и нормативные требования ASHRAE 90.1, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - двухпроводные системы
  - dual-duct
  - горячий коллектор
  - холодный коллектор
  - смесительная камера
  - CAV dual-duct
  - VAV dual-duct
  - ASHRAE 90.1
  - СП 60.13330
  - зональное кондиционирование
categories:
  - Кондиционирование воздуха
tags:
  - dual-duct
  - all-air
  - CAV
  - VAV
  - mixing-box
  - hot-deck
  - cold-deck
weight: 2
---

## Обзор

Двухпроводные системы (dual-duct systems) — централизованные all-air системы кондиционирования воздуха, в которых нагретый и охлаждённый воздух подаются по двум раздельным изолированным магистралям от единой центральной установки к смесительным камерам (mixing boxes) в помещениях или зонах. В смесительной камере потоки объединяются в требуемых пропорциях для достижения заданной температуры в каждой зоне.

Двухпроводные системы получили широкое распространение в многозальных общественных зданиях, офисных центрах и крупных объектах, где требуется независимое температурное управление отдельными помещениями без применения сложных VAV-систем. Согласно ASHRAE 90.1 и EN 13779, такие системы относятся к категории all-air систем кондиционирования. СП 60.13330.2020 (актуализация СНиП 41-01-2003) регламентирует нормы расхода наружного воздуха и температурные диапазоны для российских условий.

Основное преимущество двухпроводной архитектуры — простота реализации зонального управления температурой без дорогостоящих систем переменного расхода в каждой зоне. Вместе с тем энергоэффективность этих систем ниже, чем у современных VAV-систем, из-за необходимости одновременно нагревать и охлаждать части воздушного потока.

## Физические принципы

Двухпроводная система работает на основе смешивания потоков воздуха разных температур. Тепловой баланс смесительной камеры:

{{< formula display="true" >}}
\dot{m}_{\text{общ}} \cdot c_p \cdot T_{\text{см}} = \dot{m}_{\text{гор}} \cdot c_p \cdot T_{\text{гор}} + \dot{m}_{\text{хол}} \cdot c_p \cdot T_{\text{хол}}
{{< /formula >}}

Итоговая температура смешанного воздуха:

{{< formula display="true" >}}
T_{\text{см}} = \frac{\dot{m}_{\text{гор}} \cdot T_{\text{гор}} + \dot{m}_{\text{хол}} \cdot T_{\text{хол}}}{\dot{m}_{\text{гор}} + \dot{m}_{\text{хол}}}
{{< /formula >}}

где:
- $\dot{m}_{\text{гор}}$, $\dot{m}_{\text{хол}}$ — массовые расходы горячего и холодного воздуха, кг/с
- $c_p \approx 1{,}006$ кДж/(кг·К) — удельная теплоёмкость воздуха
- $T_{\text{гор}}$, $T_{\text{хол}}$ — температуры потоков, °C

При постоянном суммарном расходе воздуха (CAV-конфигурация) регулировка температуры достигается изменением соотношения расходов через заслонки смесительной камеры.

## Компоненты и конструкция

### Горячий коллектор (Hot Deck)

Горячий коллектор интегрирует теплообменник, работающий на теплоносителе от системы отопления (вода 60–80°C) или электрическую резистивную секцию. Требования к коллектору:

- Поддержание температуры подаваемого воздуха 40–50°C в переходные периоды
- Регулировка тепловой мощности через пропорциональные клапаны или модуляцию расхода теплоносителя
- Термостатическая защита от перегрева

Типовые тепловые мощности: 5–50 кВт в зависимости от объёма кондиционируемого здания.

### Холодный коллектор (Cold Deck)

Холодный коллектор содержит испаритель холодильной машины или теплообменник, питаемый охлаждённой водой от чиллера. Требования:

- Температура охлаждённого воздуха: 10–15°C в летний период
- Дренаж конденсата — расчётный объём не менее 50 л/ч для крупных установок
- Равномерное распределение холодного воздуха по сечению воздуховода

Холодопроизводительность коллектора:

{{< formula display="true" >}}
Q_{\text{хол}} = \dot{m}_{\text{возд}} \cdot (h_{\text{вход}} - h_{\text{выход}})
{{< /formula >}}

где $h$ — удельная энтальпия влажного воздуха, кДж/кг, определяемая по I-d диаграмме.

### Смесительная камера (Mixing Box)

Смесительная камера — ключевой элемент системы. Состав:

- Разделительная перегородка между горячим и холодным каналами
- Управляемые заслонки (демпферы) с электроприводом
- Датчики температуры и влажности для обратной связи
- Выходной патрубок к раздаточной решётке

Смесительная камера должна обеспечивать полное перемешивание потоков на участке не менее 0,5–1,0 м после зоны смешения (ASHRAE 62.1). Типовой объём камеры: 0,5–2,0 м³ при расходе 1500–10000 м³/ч на одну зону.

### Двухпроводная система с постоянным расходом (CAV)

В CAV-конфигурации центральный вентилятор подаёт фиксированный расход воздуха независимо от потребности зон. Температурное управление осуществляется исключительно заслонками смесительной камеры.

**Преимущества:**
- Простая конструкция, высокая надёжность
- Низкие капитальные затраты на систему управления
- Стабильное давление в воздуховодах

**Недостатки:**
- Высокие энергозатраты: система одновременно охлаждает и нагревает воздух при несовпадении нагрузок в зонах
- Типовой перерасход электроэнергии: 30–50% относительно VAV-систем

**Пример расчёта потребляемой мощности вентилятора.** Офисное здание площадью 5000 м², 20 зон, расход 15000 м³/ч, перепад давления 250 Па, КПД вентилятора 75%:

{{< formula display="true" >}}
N_{\text{вент}} = \frac{\dot{V} \cdot \Delta P}{\eta_{\text{вент}}} = \frac{(15000/3600) \cdot 250}{0{,}75} \approx 1{,}39\;\text{кВт}
{{< /formula >}}

### Двухпроводная система с переменным расходом (VAV)

VAV-конфигурация модулирует расход воздуха на основе сигналов зональных датчиков. Вентилятор оснащён приводом с частотным преобразователем (VFD) и системой контроля статического давления. Расход в каждой зоне регулируется как заслонками смесительной камеры, так и дополнительными VAV-боксами.

**Преимущества:**
- Снижение потребляемой мощности вентилятора пропорционально кубу отношения скоростей
- Экономия электроэнергии на вентиляцию: 40–60% относительно CAV
- Улучшенное управление микроклиматом в переходные периоды

**Недостатки:**
- Более сложная система автоматики (BMS — building management system)
- Требует калибровки датчиков в каждой зоне
- Риск недоподачи минимального расхода наружного воздуха при чрезмерном снижении производительности

## Методы расчёта и проектирование

### Определение расходов горячего и холодного воздуха

Для зоны с заданной температурой $T_{\text{зона}}$ и известными температурами горячего ($T_{\text{гор}}$) и холодного ($T_{\text{хол}}$) потоков:

{{< formula display="true" >}}
\dot{V}_{\text{гор}} = \dot{V}_{\text{общ}} \cdot \frac{T_{\text{зона}} - T_{\text{хол}}}{T_{\text{гор}} - T_{\text{хол}}}
{{< /formula >}}

{{< formula display="true" >}}
\dot{V}_{\text{хол}} = \dot{V}_{\text{общ}} - \dot{V}_{\text{гор}}
{{< /formula >}}

**Пример.** Зона требует $T_{\text{зона}} = 22$°C; $T_{\text{гор}} = 45$°C; $T_{\text{хол}} = 12$°C; $\dot{V}_{\text{общ}} = 2000$ м³/ч:

{{< formula display="true" >}}
\dot{V}_{\text{гор}} = 2000 \cdot \frac{22 - 12}{45 - 12} = 2000 \cdot \frac{10}{33} \approx 606\;\text{м}^3/\text{ч}
{{< /formula >}}

{{< formula display="true" >}}
\dot{V}_{\text{хол}} = 2000 - 606 = 1394\;\text{м}^3/\text{ч}
{{< /formula >}}

При подаче $T_{\text{гор}} = 45$°C и $T_{\text{хол}} = 12$°C итоговая температура смеси:

{{< formula display="true" >}}
T_{\text{см}} = \frac{606 \cdot 45 + 1394 \cdot 12}{2000} = \frac{27270 + 16728}{2000} = \frac{43998}{2000} \approx 22{,}0\;\text{°C}\;\checkmark
{{< /formula >}}

### Потери давления в заслонках

При прохождении через заслонки смесительной камеры возникают гидравлические потери. Перепад давления:

{{< formula display="true" >}}
\Delta P = \frac{\rho \cdot v^2}{2} \cdot \xi_{\text{засл}}
{{< /formula >}}

где $v$ — скорость в сечении заслонки, м/с; $\xi_{\text{засл}}$ — коэффициент местного сопротивления (зависит от угла открытия: 0,1–2,0 при $\rho = 1{,}2$ кг/м³).

## Применение в системах ОВК

### Типовые сценарии использования

Двухпроводные системы наиболее эффективны в зданиях:
- с многозальными конфигурациями (концертные залы, торговые центры, административные здания)
- с неравномерными тепловыделениями по зонам (южные фасады — охлаждение, северные — обогрев)
- с высокими требованиями к надёжности (больницы, объекты с непрерывным режимом)

В климатических зонах с выраженными сезонами — суровые зимы, жаркое лето — двухпроводные системы достигают пика эффективности в переходные периоды (апрель–май, сентябрь–октябрь), когда внешние нагрузки близки к нулю.

### Типовые климатические зоны

{{< table title="Применимость двухпроводных систем по климатическим зонам" >}}
| Климатическая зона | Параметры | Применимость |
|---|---|---|
| Холодная (IA–IB по ASHRAE) | Зима −20…−5°C | Высокая (требуется противообледенительная защита холодного коллектора) |
| Умеренная (IIA–IIB) | Зима 0…−10°C, лето +20…+25°C | Оптимальная |
| Жаркая (IIIA–IIIB) | Лето +30…+40°C, зима +5…+15°C | Средняя (требуется усиленное охлаждение) |
{{< /table >}}

## Стандарты и нормативы

- **ASHRAE 90.1-2022** — минимальные требования к энергоэффективности коммерческих зданий; рекомендует переход на VAV вместо CAV
- **ASHRAE Handbook — HVAC Systems and Equipment** — проектирование all-air систем, смесительных камер, коллекторов
- **EN 14825:2023** — характеристики и сезонная эффективность кондиционеров
- **ISO 7730:2005** — аналитическое определение теплового комфорта по PMV/PPD
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха; нормы расхода наружного воздуха и температурные диапазоны
- **AHRI 410-2018** — корпоративный стандарт испытания теплообменников HVAC

## Практические рекомендации

{{< table title="Типовые проектные параметры двухпроводных систем" >}}
| Параметр | Значение / диапазон |
|---|---|
| Температура горячего коллектора | 40–50°C |
| Температура холодного коллектора | 10–15°C |
| Минимальный расход в зоне | 40–50% номинального |
| Максимальный расход в зоне | 100–110% номинального |
| Минимальный наружный воздух | 8–10 л/с на человека (СП 60.13330) |
| Перепад давления в смесительной камере | 100–300 Па |
| Скорость воздуха в магистральных воздуховодах | 4–6 м/с |
{{< /table >}}

### Критические ошибки проектирования

1. **Дисбаланс давлений.** Если гидравлическое сопротивление горячего и холодного каналов различается более чем на 20–30%, в смесительной камере произойдёт неполное перемешивание и расслоение температуры.

2. **Недостаточная длина смесительной камеры.** Камеры короче 0,5 м не обеспечивают однородного смешения; возникают температурные градиенты на выходе.

3. **Отсутствие предварительной фильтрации перед холодным коллектором.** Приводит к обмерзанию и засорению теплообменника конденсатом и пылью.

4. **Неправильное размещение датчиков температуры.** Датчик должен находиться на расстоянии не менее 1 м после смесительной камеры в хорошо перемешанной зоне воздуховода.

5. **Завышение скорости воздуха в каналах.** При скорости свыше 6–8 м/с возникают акустические проблемы и вибрация; рекомендуемая скорость — 4–6 м/с.

### Меры по снижению энергопотребления

- Переход на VAV-схему с VFD-регулированием вентилятора — экономия 30–50%
- Прецизионная автоматика с адаптивными алгоритмами управления заслонками — снижение цикличности на 15–20%
- Утепление воздуховодов горячего коллектора до термического сопротивления $R \geq 1{,}0$ м²·К/Вт
- Режим свободного охлаждения (economizer mode) в переходные периоды — экономия 25–35%

При правильном проектировании и регулярном техническом обслуживании двухпроводные системы обеспечивают стабильный микроклимат с приемлемыми эксплуатационными затратами и остаются конкурентоспособным решением для среднего и крупного строительства с разнородными зональными нагрузками.
