---
title: "Системы постоянного расхода воздуха (CAV)"
aliases: ["Системы постоянного расхода воздуха (CAV)"]
description: "Инженерное руководство по CAV-системам: физические принципы, однозонные и многозонные конфигурации, системы с рекуперацией тепла, методы расчёта расхода и давления, применение согласно ASHRAE 62.1, ASHRAE 55, СП 60.13330. Типовые ошибки проектирования и меры по энергоэффективности."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - CAV системы
  - constant air volume
  - постоянный расход воздуха
  - однозонное кондиционирование
  - многозонные CAV
  - рекуперация тепла
  - ASHRAE 62.1
  - ASHRAE 55
  - СП 60.13330
  - расчёт воздуховодов
categories:
  - Кондиционирование воздуха
tags:
  - CAV
  - constant-air-volume
  - AHU
  - heat-recovery
  - single-duct
weight: 1
---

## Обзор

Системы постоянного расхода воздуха (CAV — Constant Air Volume) — центральные установки кондиционирования, в которых объёмный расход приточного воздуха поддерживается на постоянном уровне независимо от изменений тепловой нагрузки в обслуживаемых зонах. Эти системы применяются в административных зданиях, офисах, торговых центрах и промышленных объектах благодаря простоте конструкции и высокой надёжности эксплуатации.

В отличие от VAV-систем, CAV не изменяет расход воздуха; управление температурой в зонах достигается варьированием температуры приточного воздуха на выходе центральной установки или применением локальных нагревателей. Энергетическая эффективность CAV ниже, чем у VAV, однако CAV проще в реализации, требует меньшего количества датчиков и средств управления, а также лучше работает в условиях высоких постоянных нагрузок.

## Физические принципы

Постоянство расхода в CAV-системе поддерживается регулятором давления в главном воздуховоде:

{{< formula display="true" >}}
\dot{m}_{\text{const}} = \rho \cdot \dot{V}_{\text{const}} = \text{const}
{{< /formula >}}

где $\dot{m}$ — массовый расход воздуха, кг/с; $\rho$ — плотность воздуха, кг/м³; $\dot{V}$ — объёмный расход, м³/с.

Изменение тепловой нагрузки компенсируется модуляцией температуры приточного воздуха. При избытке тепла в помещении система снижает температуру подачи; при недостатке — повышает. Регулирование осуществляется трёхходовым клапаном на входе охладителя или нагревателя либо модуляцией мощности нагревателя.

Тепловой баланс зоны:

{{< formula display="true" >}}
Q_{\text{зоны}} = \dot{m} \cdot c_p \cdot (T_{\text{пр}} - T_{\text{зоны}}) + Q_{\text{внутр}} + Q_{\text{ограж}}
{{< /formula >}}

где:
- $c_p \approx 1{,}006$ кДж/(кг·К) — удельная теплоёмкость воздуха
- $T_{\text{пр}}$ — температура приточного воздуха, °C
- $T_{\text{зоны}}$ — расчётная температура помещения, °C
- $Q_{\text{внутр}}$ — внутренние тепловыделения (люди, оборудование, освещение), Вт
- $Q_{\text{ограж}}$ — теплопритоки через ограждающие конструкции, Вт

## Конфигурации систем

### Однозонная CAV

Простейшая конфигурация для одного помещения или функционально однородного объекта. Единственная AHU с регулятором давления в выходном воздуховоде. Типовой расход: 500–2000 м³/ч.

### Многозонные CAV-системы

Одна центральная установка обслуживает несколько зон. Каждая зона оснащена:
- зональным регулятором давления (demper);
- датчиком температуры;
- локальным нагревателем для доподогрева.

Установка поддерживает общий расход и базовую температуру (обычно 13–16°C в летнем режиме), а локальные нагреватели корректируют температуру для каждой зоны. Это устраняет дисбаланс «холодных» и «горячих» зон, хотя и с дополнительными энергозатратами.

### Системы с рекуперацией тепла

**Центральный рекуператор** (на уровне AHU): вытяжной воздух проходит через теплообменник и предварительно охлаждает или подогревает приточный воздух.

Эффективность рекуперации:

{{< formula display="true" >}}
\eta_{\text{рек}} = \frac{T_{\text{пр,выход}} - T_{\text{пр,вход}}}{T_{\text{выт}} - T_{\text{пр,вход}}} \times 100\%
{{< /formula >}}

Эффективность теплообменников — 50–80% в зависимости от типа (пластинчатый перекрёстный, роторный, с промежуточным теплоносителем).

**Зональный рекуператор**: встраивается в локальный теплообменник на уровне зоны; применяется в установках с высокой плотностью тепловыделений оборудования.

## Методы расчёта

### Определение расчётного расхода воздуха

{{< formula display="true" >}}
\dot{V}_{\text{расч}} = \max\left(\dot{V}_{\text{вент}},\; \dot{V}_{\text{охл}}\right)
{{< /formula >}}

где:
- $\dot{V}_{\text{вент}} = A \cdot n$ — вентиляционный расход ($A$ — площадь, м²; $n$ — кратность воздухообмена, ч⁻¹, по СП 60.13330 / ГОСТ Р 30494);
- $\dot{V}_{\text{охл}} = Q_{\text{охл}} / (\rho \cdot c_p \cdot \Delta T)$ — расход по охлаждению.

**Пример.** Офис площадью 100 м², кратность 1,0 ч⁻¹:

{{< formula display="true" >}}
\dot{V}_{\text{вент}} = 100 \times 1{,}0 = 100\;\text{м}^3/\text{ч}
{{< /formula >}}

При летней нагрузке $Q_{\text{охл}} = 5{,}0$ кВт и $\Delta T = 7$ К ($\rho = 1{,}2$ кг/м³):

{{< formula display="true" >}}
\dot{V}_{\text{охл}} = \frac{5000}{1{,}2 \times 1006 \times 7} \approx 0{,}594\;\text{м}^3/\text{с} = 2138\;\text{м}^3/\text{ч}
{{< /formula >}}

Расчётный расход — 2138 м³/ч (определяет охлаждение).

### Расчёт температуры приточного воздуха

{{< formula display="true" >}}
T_{\text{пр}} = T_{\text{зад}} - \frac{Q_{\text{охл}}}{\dot{m} \cdot c_p}
{{< /formula >}}

При $T_{\text{зад}} = 24$°C и $\dot{m} = 1{,}2 \times 2138 / 3600 \approx 0{,}713$ кг/с:

{{< formula display="true" >}}
T_{\text{пр}} = 24 - \frac{5000}{0{,}713 \times 1006} \approx 24 - 7{,}0 = 17{,}0\;\text{°C}
{{< /formula >}}

Значение 17°C находится в допустимом диапазоне 12–18°C для летнего режима.

### Расчёт давления в системе

{{< formula display="true" >}}
\Delta P_{\text{полн}} = \Delta P_{\text{фильтр}} + \Delta P_{\text{охл}} + \Delta P_{\text{воздуховод}} + \Delta P_{\text{диффузоры}}
{{< /formula >}}

{{< table title="Типовые составляющие потерь давления" >}}
| Элемент | Перепад давления, Па |
|---|---|
| Фильтр класса G4 / F7 | 40–80 / 80–160 |
| Охладитель/нагреватель | 30–100 |
| Воздуховод (30 м при 500 м³/ч) | 150–250 |
| Диффузоры и решётки | 10–50 |
| Итого | 230–560 |
{{< /table >}}

Вентилятор подбирается с запасом 20–30% по давлению.

## Применение в системах ОВК

**Офисные здания с постоянной нагрузкой.** Современные офисы с IT-оборудованием имеют относительно стабильную нагрузку в течение рабочего дня, что хорошо совместимо с CAV.

**Торговые центры и гостиницы.** Крупные помещения с предсказуемыми графиками занятости, где простота управления CAV имеет преимущество.

**Производственные и лабораторные помещения.** Объекты с нормированными условиями (фармацевтические производства, чистые комнаты), требующие постоянного воздухообмена.

**Здания в холодном климате.** В районах с суровыми зимами CAV проще в управлении, так как охлаждение требуется редко (климатические зоны IA–IB по ASHRAE).

**Небольшие административные здания** (расход до 3000–5000 м³/ч): затраты на VAV-регулирование не оправданы экономией.

## Стандарты и нормативы

- **ASHRAE 62.1** — вентиляция для приемлемого качества воздуха в помещениях; минимальные расходы наружного воздуха (7–10 л/с на человека для офисов)
- **ASHRAE 55** — тепловой комфорт: допустимые диапазоны температур 20–24°C зимой, 23–26°C летом
- **ASHRAE 90.1** — требования энергоэффективности; при новом строительстве площадью свыше ~2800 м² предпочтительны VAV
- **ISO 7730** — PMV/PPD-анализ теплового комфорта
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование; расчёт нагрузок, нормы воздухообмена
- **ГОСТ Р 30494-2011** — микроклимат жилых и общественных зданий; категории параметров

## Практические рекомендации

{{< table title="Типовые проектные параметры CAV-систем" >}}
| Параметр | Типовое значение | Диапазон |
|---|---|---|
| Кратность воздухообмена (офис) | 1,0 ч⁻¹ | 0,8–1,5 ч⁻¹ |
| Наружный воздух на человека | 7 л/с | 5–10 л/с |
| Перепад температур при охлаждении | 7 К | 5–10 К |
| Температура приточного воздуха, лето | 14°C | 12–18°C |
| Температура в зоне, лето | 24°C | 23–26°C |
| Полный перепад давления системы | 350 Па | 230–560 Па |
| Эффективность рекуператора | 65% | 50–80% |
{{< /table >}}

### Типовые ошибки проектирования

1. **Недооценка внутренних нагрузок.** Современные офисы с IT-оборудованием имеют плотность нагрузок 100–150 Вт/м², что требует повышенного расхода воздуха.

2. **Игнорирование асимметрии нагрузок.** Южные зоны могут требовать приточный воздух на 5 К холоднее северных; рекомендуется применять локальные доподогреватели.

3. **Неправильное размещение датчиков температуры.** Датчик должен располагаться вдали от локальных источников тепла (радиаторы, остекление) на высоте 0,6–1,5 м от пола в рабочей зоне.

4. **Отсутствие резервирования в системе управления.** При отказе регулятора система начинает подавать воздух неправильной температуры; необходимы аварийные алгоритмы и предохранительные термостаты.

### Энергоэффективность

CAV потребляет на 30–50% больше энергии, чем эквивалентная VAV-система при переменных нагрузках. Меры по улучшению:

- Рекуперация тепла: экономия 20–30% затрат на отопление
- EC-вентиляторы (electronically commutated motors) с мягкой модуляцией: экономия 15–25% на привод
- Оптимизация трассировки воздуховодов для снижения аэродинамического сопротивления

КПД системы CAV по охлаждению:

{{< formula display="true" >}}
\eta_{\text{сист}} = \frac{Q_{\text{охл}}}{N_{\text{вент}} + N_{\text{комп}}} = 0{,}4\text{–}0{,}6
{{< /formula >}}

где $N_{\text{вент}}$ и $N_{\text{комп}}$ — мощность привода вентилятора и компрессора соответственно, кВт.
