---
title: "Системы переменного расхода воздуха (VAV)"
aliases: ["Системы переменного расхода воздуха (VAV)"]
description: "Инженерное руководство по VAV-системам: принципы работы, типология VAV-боксов, давление-независимые клапаны, системы с подмешивающими вентиляторами, сброс статического давления, вентиляция по требованию (DCV). Расчёты расхода и давления, стандарты ASHRAE 90.1, 62.1, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - VAV системы
  - variable air volume
  - переменный расход воздуха
  - VAV-бокс
  - давление-независимый клапан
  - PICV
  - статическое давление
  - DCV
  - вентиляция по требованию
  - ASHRAE 90.1
  - СП 60.13330
categories:
  - Кондиционирование воздуха
tags:
  - VAV
  - variable-air-volume
  - VFD
  - static-pressure-reset
  - DCV
  - fan-powered-VAV
weight: 2
---

## Обзор

Системы переменного расхода воздуха (VAV — Variable Air Volume) — центральные all-air системы кондиционирования, в которых температура подаваемого воздуха поддерживается постоянной, а объёмный расход изменяется в зависимости от тепловой потребности помещения. VAV-системы широко применяются в офисных зданиях, гостиницах, торговых центрах и многофункциональных комплексах благодаря высокой энергоэффективности и возможности индивидуального управления микроклиматом.

Принцип VAV: при снижении тепловой нагрузки снижается подача воздуха через VAV-бокс, а не повышается температура приточного воздуха. Это обеспечивает значительное снижение потребления электроэнергии вентилятором — мощность пропорциональна кубу расхода (закон подобия вентиляторов). Современные VAV-системы интегрируют датчики CO₂, влажности и адаптивное управление для оптимизации микроклимата и эксплуатационных затрат.

## Физические принципы

### Статическое давление в воздуховоде

{{< formula display="true" >}}
P_{\text{ст}} = \frac{1}{2} \cdot \rho \cdot v^2 \cdot C_{\text{тр}}
{{< /formula >}}

где $\rho \approx 1{,}2$ кг/м³ при +20°C; $v$ — скорость потока, м/с; $C_{\text{тр}}$ — коэффициент суммарного сопротивления.

### Закон подобия вентиляторов (affinity laws)

{{< formula display="true" >}}
\frac{N_2}{N_1} = \left(\frac{L_2}{L_1}\right)^3 \cdot \frac{\Delta P_2}{\Delta P_1}
{{< /formula >}}

При поддержании постоянного давления: $N_2 / N_1 = (L_2 / L_1)^3$.

Снижение расхода до 70% от номинала уменьшает потребление до $0{,}7^3 = 0{,}343$, то есть до 34,3% от полной нагрузки. Большинство коммерческих зданий работает при частичных нагрузках 80–90% рабочего времени, что делает VAV существенно эффективнее CAV.

## Компоненты и конструкция

### VAV-боксы: типология по управлению давлением

**Зависимые от давления** (pressure-dependent) содержат простую дроссельную заслонку с сервоприводом. Преимущество — простота и низкая стоимость. Недостаток — при колебаниях статического давления в магистрали расход изменяется непредсказуемо, что ухудшает управление микроклиматом.

**Независимые от давления** (pressure-independent, PICV — pressure-independent characterized control valve) содержат датчик перепада давления и регулятор-ограничитель расхода. Бокс автоматически поддерживает заданный расход при изменении давления в магистрали путём изменения сопротивления заслонки. Обеспечивают стабильную подачу воздуха и позволяют системе управления давлением работать оптимально. Применяются в большинстве современных VAV-систем.

### VAV-боксы с доподогревом

VAV с интегрированным нагревательным элементом (электрическим или водяным) позволяют обогреть воздух при минимальном расходе (обычно 0,08–0,15 м³/(с·м²) полезной площади), когда этого расхода недостаточно для поддержания заданной температуры. Особенно важны в переходные периоды и в северных климатических зонах (Russia: климатические зоны I–II по ASHRAE).

### Системы с вентиляторными VAV-боксами (Fan-Powered VAV)

**Последовательная схема** (series fan-powered VAV): отдельный вентилятор в боксе работает непрерывно, смешивая воздух из магистрали и из помещения. Обеспечивает постоянный расход через диффузор при переменном расходе магистрального воздуха. Снижает риск расслоения воздуха при малых нагрузках.

**Параллельная схема** (parallel fan-powered VAV): вентилятор бокса включается только при минимальном расходе магистрального воздуха, вытягивая воздух из помещения и смешивая его с минимальным расходом из магистрали. Менее сложная система автоматики.

### Управление статическим давлением

Контроллер здания (BMS) или локальный регулятор измеряет статическое давление в контрольной точке воздуховода — на расстоянии 2/3 длины магистрали от главного вентилятора — и управляет частотным преобразователем (VFD), поддерживая давление на заданном уровне.

**Стратегия сброса давления (static pressure reset, SPR):** при снижении общей нагрузки заданное статическое давление снижается — вентилятор работает медленнее. Заданная точка давления определяется автоматически из условия, что наиболее нагруженный VAV-бокс находится в положении 90–95% открытия. Экономия по стандарту ASHRAE 90.1: до 30% потребления вентилятора.

Типовое заданное давление: 50–100 Па. Рабочий диапазон при SPR: 30–120 Па.

### Сброс температуры приточного воздуха (Supply Air Temperature Reset)

При снижении суммарной тепловой нагрузки здания температура приточного воздуха повышается:

{{< table title="Стратегия сброса температуры приточного воздуха" >}}
| Нагрузка здания | Температура подачи, °C |
|---|---|
| 100% (пиковое лето) | 13 |
| 70% (типовой день) | 15 |
| 30% | 18 |
| 0% (ночной режим) | 22–25 |
{{< /table >}}

Это позволяет дополнительно снизить расходы воздуха и мощность вентилятора.

### Вентиляция по требованию (DCV — Demand-Controlled Ventilation)

Датчики CO₂ или датчики присутствия людей позволяют снижать вентиляционный расход ниже минимума ASHRAE 62.1 при малой занятости помещения. Диапазон регулирования: от 100% расхода при полной занятости до 20–30% при минимальной занятости. ASHRAE 90.1 обязывает применять DCV в помещениях с занятостью более 25 чел. или площадью более 93 м², где занятость варьируется.

## Методы расчёта и проектирование

### Максимальный расход воздуха

{{< formula display="true" >}}
L_{\max} = \frac{Q_{\text{охл}}}{\rho \cdot c_p \cdot (T_{\text{пом}} - T_{\text{пр}})}
{{< /formula >}}

**Пример.** Офисная зона, явная нагрузка $Q_{\text{охл}} = 6{,}0$ кВт, $T_{\text{пом}} = 24$°C, $T_{\text{пр}} = 13$°C:

{{< formula display="true" >}}
L_{\max} = \frac{6000}{1{,}2 \times 1006 \times (24 - 13)} = \frac{6000}{13{,}28} \approx 0{,}452\;\text{м}^3/\text{с} = 1627\;\text{м}^3/\text{ч}
{{< /formula >}}

Проверка по вентиляции (ASHRAE 62.1): при площади 60 м² и 8 чел. с нормой 10 л/(с·чел):
$L_{\text{вент}} = 8 \times 0{,}010 = 0{,}08$ м³/с = 288 м³/ч — значительно меньше расхода по охлаждению.

### Минимальный расход воздуха

{{< formula display="true" >}}
L_{\min} = \max\left(0{,}30 \cdot L_{\max},\; L_{\text{вент,ASHRAE}}\right)
{{< /formula >}}

Для примера выше: $L_{\min} = \max(0{,}30 \times 1627;\; 288) = \max(488;\;288) = 488$ м³/ч.

### Перепад давления в VAV-боксе

{{< formula display="true" >}}
\Delta P_{\text{бокс}} = \frac{\rho \cdot v_{\text{бокс}}^2}{2} \cdot \xi_{\text{бокс}}
{{< /formula >}}

где $v_{\text{бокс}}$ — скорость в сечении бокса, типично 3–5 м/с; $\xi_{\text{бокс}}$ — коэффициент местного сопротивления (зависит от положения заслонки: 0,1–2,0).

При $v_{\text{бокс}} = 4$ м/с и $\xi_{\text{бокс}} = 1{,}0$:

{{< formula display="true" >}}
\Delta P_{\text{бокс}} = \frac{1{,}2 \times 16}{2} \times 1{,}0 = 9{,}6\;\text{Па}
{{< /formula >}}

## Применение в системах ОВК

VAV-системы наиболее эффективны в зданиях с переменной тепловой нагрузкой — офисы, торговые центры, школы, театры. В зданиях с постоянной нагрузкой (серверные, производственные помещения с непрерывным оборудованием) экономия может быть минимальной.

**Офисные здания.** VAV обеспечивает экономию 20–35% электроэнергии на охлаждение и вентиляцию по сравнению с CAV при комплексной стратегии управления (SPR + SAT reset + DCV).

**Гостиницы.** VAV-боксы с доподогревом позволяют гостям независимо регулировать микроклимат в номерах без влияния на центральную систему.

**Климатические зоны.** В холодном климате (Россия, Сибирь) приоритет — VAV с интегрированным доподогревом и подъём температуры подачи зимой до 21–22°C. В жарком климате — стандартный VAV с холодной подачей и ночным подъёмом температуры.

## Стандарты и нормативы

- **ASHRAE 62.1** — требования к наружному воздуху и IAQ; минимальные расходы вентиляции; обязательный мониторинг при VAV
- **ASHRAE 55** — тепловой комфорт; допустимые диапазоны температуры, влажности, скорости воздуха
- **ASHRAE 90.1** — энергоэффективность; обязательное статическое давление и VFD для систем мощностью >7,5 кВт
- **EN 14825:2023** — сезонная холодопроизводительность и SCOP/SEER
- **ISO 7730** — PMV/PPD; индекс теплового комфорта
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование; проектирование VAV-систем в России
- **ГОСТ Р 30494-2011** — микроклимат; допустимые параметры температуры и влажности

## Практические рекомендации

{{< table title="Типовые проектные параметры VAV-систем" >}}
| Параметр | Типовое значение | Диапазон |
|---|---|---|
| Температура подачи, охлаждение | 13°C | 12–15°C |
| Температура подачи, отопление (SAT reset) | 21°C | 20–24°C |
| Статическое давление в магистрали | 75 Па | 50–100 Па |
| Минимальный расход воздуха | 30–40% $L_{\max}$ | 25–50% |
| Скорость в магистральном воздуховоде | 5 м/с | 4–7 м/с |
| Скорость в боксе | 4 м/с | 3–5 м/с |
| Наружный воздух (офис, ASHRAE 62.1) | 0,075 м³/(с·м²) + 10 л/(с·чел) | — |
{{< /table >}}

**Типичные ошибки проектирования:**

1. Завышение минимального расхода воздуха — приводит к потере потенциала энергоэкономии.
2. Отсутствие контроля статического давления или его фиксирование без SPR — нестабильная работа боксов.
3. Игнорирование стратегии сброса температуры подачи — неполное использование потенциала экономии.
4. Некачественная балансировка воздухораспределительной сети — дисбаланс расходов по помещениям.
5. Несоблюдение требований ASHRAE 62.1 при DCV — неприемлемое качество воздуха при низкой занятости.

**Рекомендуемое оборудование управления.** Контроллер BACnet/Modbus с поддержкой DDC (direct digital control), датчик статического давления диапазона ±250 Па (точность ±2%), датчик температуры в каждом помещении (точность ±0,5 К), опционально — датчик CO₂ (диапазон 0–2000 ppm) и датчик присутствия для реализации DCV.
