---
title: "Пакетные агрегаты"
aliases: ["Пакетные агрегаты"]
weight: 2
description: "Самостоятельные системы кондиционирования воздуха с интегрированными компрессором, конденсатором и испарителем; классификация, компоненты, методы расчёта и применение в коммерческих и многоквартирных зданиях."
---
## Обзор

Пакетные агрегаты (package units, также именуемые комплектные или моноблочные системы кондиционирования) представляют собой автономные климатические установки, в которых все основные компоненты холодильного цикла (компрессор, конденсатор, испаритель, дроссельное устройство) интегрированы в единый корпус. Они предназначены для прямого охлаждения или обработки воздуха без отдельного размещения наружного блока, что делает их особенно привлекательными для небольших и среднегабаритных коммерческих объектов: магазинов, офисов, ресторанов, небольших больниц.

Основное достоинство пакетных агрегатов — простота монтажа, низкие затраты на установку и минимизация использования холодильного агента благодаря компактной трассировке фреонопроводов. Недостаток — ограниченная гибкость в перепланировке и сложность обслуживания компрессорной части. Пакетные агрегаты регулируются стандартами ASHRAE 15 (безопасность холодильных систем), ASHRAE 37 (производительность и качество), а также соответствующими требованиями Директивы ЕС 517/2014 и ГОСТ Р 51165.

## Физические принципы

Пакетный агрегат функционирует на основе обратного цикла Карно (холодильного цикла). Рабочий процесс включает четыре этапа:

1. **Компрессия**: компрессор (обычно винтовой или спиральный) повышает давление паров хладагента с $P_{\text{исп}}$ до $P_{\text{конд}}$, при этом температура газа возрастает до 70–90 °C.

2. **Конденсация**: горячий газ под высоким давлением проходит через конденсатор (воздушный или водяной), где отдаёт тепло в окружающую среду и переходит в жидкое состояние. Тепловая мощность конденсатора:
$$Q_{\text{конд}} = \dot{m}_{\text{х}} \cdot (h_{\text{г}} - h_{\text{ж}})$$
где $\dot{m}_{\text{х}}$ — массовый расход хладагента (кг/с), $h_{\text{г}}$, $h_{\text{ж}}$ — удельные энтальпии газа и жидкости (кДж/кг).

3. **Дросселирование**: жидкий хладагент проходит через капиллярное отверстие или электронный расширительный вентиль, где давление снижается до $P_{\text{исп}}$, а часть жидкости испаряется.

4. **Испарение**: двухфазная смесь в испарителе поглощает тепло от кондиционируемого воздуха, полностью испаряясь. Холодопроизводительность:
$$Q_0 = \dot{m}_{\text{х}} \cdot (h_{\text{г'}} - h_{\text{ж'}})$$

Коэффициент производительности (COP) пакетного агрегата:
$$\text{COP} = \frac{Q_0}{N_{\text{комп}}} = \frac{Q_0}{Q_{\text{конд}} - Q_0}$$

Типичные значения COP при номинальных условиях (35 °C наружный воздух, 27 °C/19 °C внутренний) составляют 2,8–3,5 для систем на R-410A или R-32.

## Компоненты и конструкция

### Крышные пакетные агрегаты

Агрегаты, монтируемые на крышу здания (rooftop units, RTU). Корпус исполнен из стального листа с полиуретановой изоляцией (50–100 мм) для снижения шума и теплопередачи. Вентилятор конденсатора (осевой или центробежный) обдувает воздухом конденсирующую часть. Производительность: 10–100 кВт (28–285 тыс. ккал/ч). Высота установки требует усиления несущих конструкций и проведения электромонтажных работ.

### Раздельные пакетные агрегаты

Системы со слабой связью наружного конденсирующего блока и внутреннего испарительного модуля (split-package). Гибкие фреонопроводы длиной до 15–20 м позволяют размещать конденсатор на фасаде, что улучшает воздухообмен. Давление в магистрали достаточно стабильно для винтовых компрессоров (6–25 атм).

### Газо-электрические пакеты

Гибридные системы, сочетающие электрический компрессор с газовым нагревателем. Летом работают как обычный холодильный цикл ($Q_0 = 30–50$ кВт); зимой газовое топливо обеспечивает отопление (мощность 20–60 кВт). КПД газового теплообменника: $\eta_{\text{газ}} = 0,82–0,92$ (без конденсации влаги из продуктов сгорания).

### Агрегаты с тепловыми насосами

Реверсивные системы (heat pump units), переключаемые между охлаждением и отоплением. Зимой цикл инвертируется: внешний воздух (−5…+10 °C) служит источником тепла, a внутренний воздух нагревается. COP при отоплении: 2,5–3,5. При наружной температуре ниже −15 °C обычно включается электрический обогреватель мощностью 5–15 кВт.

### Интегрированные экономайзеры

Воздушный экономайзер — перекрёстный пластинчатый теплообменник, встроенный в корпус агрегата. При наружной температуре ниже точки росы внутреннего воздуха (обычно 16–18 °C в летний день) холодный наружный воздух проходит напрямую через испаритель или поверх него, минуя компрессорный цикл. Экономия энергии: 10–30 % годовых затрат в климатических зонах I–II (по ASHRAE) благодаря отключению компрессора на 40–60 % времени года.

### Вентиляторные системы

**Гравитационные вентиляторы** (выбросные, дымовые): осевые вентиляторы малой мощности (0,5–2 кВт), монтируемые в воздуховодах для рециркуляции. Преимущество — отсутствие электромотора в кондиционируемом потоке, минимум шума.

**Силовые вентиляторы** (центробежные, high-pressure): применяются при сопротивлении воздуховодной сети $\Delta P_{\text{сеть}} = 80–300$ Па. Мощность 3–22 кВт. Используются в системах с развитой сетью воздуховодов или множеством ответвлений.

## Методы расчёта и проектирования

### Определение холодопроизводительности

Тепловая нагрузка на охлаждение рассчитывается по методике ASHRAE Fundamentals Handbook:
$$Q_{\text{охл}} = Q_{\text{сенсибельн}} + Q_{\text{латентн}}$$

где $Q_{\text{сенсибельн}}$ — чувствительное тепло (нагрев стен, внутренние источники), $Q_{\text{латентн}}$ — влагоудаление.

$$Q_{\text{сенсибельн}} = \sum (U \cdot A \cdot \Delta T) + \sum (g \cdot A_{\text{окон}} \cdot SHGC) + Q_{\text{люди}} + Q_{\text{свет}} + Q_{\text{оборуд}}$$

где $U$ — коэффициент теплопередачи ограждения (Вт/м²·К), $A$ — площадь (м²), $SHGC$ — коэффициент солнечного прибыля, $g$ — солнечное излучение (Вт/м²).

Влаговыделение:
$$Q_{\text{латентн}} = \dot{m}_{\text{воз}} \cdot c_p \cdot (\omega_{\text{вход}} - \omega_{\text{выход}})$$

где $\omega$ — влагосодержание (г/кг), $c_p \approx 1,005$ кДж/кг·К.

### Подбор агрегата

Номинальная холодопроизводительность агрегата на стандартных условиях (ARI 320: 35 °C конденсирующий воздух, 26,7 °C сухо-мокрый термометр всасываемого воздуха):

$$Q_0^{\text{номин}} = 1,2 \cdot Q_{\text{охл}}$$

Коэффициент 1,2 учитывает периодический пиковый перегрев и разброс условий. Например, для офиса площадью 500 м² при $Q_{\text{охл}} = 50$ кВт подбирается агрегат с $Q_0^{\text{номин}} \approx 60$ кВт.

### Поправки на условия эксплуатации

При наружной температуре $T_{\text{наруж}} \neq 35$ °C холодопроизводительность корректируется коэффициентом:
$$K_T = 1 + 0,015 \cdot (T_{\text{наруж}} - 35)$$

При $T_{\text{наруж}} = 25$ °C: $K_T = 1 + 0,015 \cdot (−10) = 0,85$ (производительность упадёт на 15 %).

## Применение в системах ОВК

### Коммерческие здания

Пакетные агрегаты — стандартное решение для:
- розничных магазинов (20–100 м² супермаркеты);
- офисных зданий высотой 1–3 этажа (площадь до 2000 м²);
- ресторанов, кафе (с интегрированными вентилятором и экономайзером);
- модульных павильонов и временных сооружений.

### Многоквартирные дома

В России встречаются крышные пакетные агрегаты для центрального охлаждения лобби, коридоров, вестибюлей жилых комплексов. Производительность: 15–50 кВт на одну установку.

### Вариант с VAV

Переменный расход воздуха (Variable Air Volume) реализуется интеграцией электронной системы управления расходом через заслонки в воздуховодах. Энергосбережение составляет 20–35 % относительно систем с постоянным расходом (CAV) благодаря модуляции производительности вентилятора по потребности.

## Стандарты и нормативы

| Стандарт | Описание | Применение |
|----------|---------|-----------|
| ASHRAE 15-19 | Безопасность холодильных систем | Расстояния, место установки, вентиляция |
| ASHRAE 37-19 | Производительность, классы энергоэффективности | Определение COP, SEER, EER |
| ASHRAE 62.1-19 | Качество внутреннего воздуха, минимум наружного воздуха | $6–10$ л/с на человека в офисах |
| EN 14511 | Характеристики холодильных агрегатов (ЕС) | Сертификация, маркировка эффективности |
| ГОСТ Р 51165-98 | Кондиционеры воздушные, общие технические условия | Надёжность, безопасность (РФ) |
| СП 60.13330.2012 | Отопление, вентиляция, кондиционирование воздуха | Расчёт нагрузок, выбор оборудования (РФ) |

Европейская норма EN 14511 требует указания SEER (Seasonal Energy Efficiency Ratio) и классов от A до G, где класс A соответствует $\text{SEER} \geq 8,5$.

## Практические рекомендации

### Типовые диапазоны производительности

| Тип помещения | Площадь (м²) | $Q_0$ (кВт) | Тип агрегата |
|---------------|------------|----------|----------|
| Офис | 100–300 | 10–30 | Крышный или раздельный |
| Магазин | 200–500 | 25–60 | Крышный RTU |
| Ресторан | 150–400 | 20–50 | RTU с экономайзером |
| Медучреждение (отделение) | 500–1000 | 50–100 | Раздельный пакет или сплит |

### Ошибки проектирования

1. **Завышение производительности**: выбор агрегата мощностью 150–200 % от расчётной нагрузки ведёт к частым включениям-отключениям (short cycling), снижению COP на 10–15 % и повышенному износу компрессора.

2. **Недостаток наружного воздуха**: игнорирование требования ASHRAE 62.1 (минимум 6 л/с/чел) вызывает накопление CO₂ выше 1000 ppm и жалобы на SBS (Sick Building Syndrome).

3. **Неправильная установка экономайзера**: отсутствие датчика точки росы приводит к попаданию влаги внутрь при наружной влажности свыше 60 % и температуре ниже 16 °C.

4. **Шумовое загрязнение**: виброизоляция вентилятора конденсатора должна обеспечивать снижение на 8–12 дБ; на крыше жилого дома требуется не менее 100 мм полиуретана + виброопоры (частота собственная не менее 5 Гц).

### Обслуживание

Техническое обслуживание пакетного агрегата проводится ежегодно перед летним сезоном:
- чистка конденсатора (повышение температуры хладагента на 1 °C = потеря 2–3 % холодопроизводительности);
- проверка герметичности фреонопровода (ASHRAE 15 допускает утечку не более 10 % в год);
- замена или промывка воздушного фильтра испарителя (сопротивление не более 100 Па).

Средний срок службы пакетного агрегата: 10–15 лет при соблюдении регламента.
