---
title: "Переносные кондиционеры"
aliases: ["Переносные кондиционеры"]
weight: 4
description: "Классификация, конструктивные решения, принципы работы и методика расчёта производительности переносных систем охлаждения для локального кондиционирования воздуха."
---

## Обзор

Переносные кондиционеры — это мобильные системы охлаждения воздуха, предназначенные для локального кондиционирования отдельных помещений или зон без постоянной установки. В отличие от стационарных сплит-систем, переносные агрегаты не требуют специализированного монтажа и позволяют быстро перемещаться между помещениями. Основной областью применения являются офисы, жилые помещения, временные сооружения и помещения, где постоянная установка кондиционера невозможна или нецелесообразна.

Переносные кондиционеры занимают значительную долю рынка систем охлаждения в странах с умеренным и теплым климатом. Согласно данным ASHRAE, доля переносных кондиционеров в общем объёме поставок бытовых охлаждающих устройств составляет 15–25 % в зависимости от региона. Эффективность этих систем зависит от конструктивного исполнения, в частности от типа воздуховода для отвода горячего воздуха наружу.

## Физические принципы

Переносные кондиционеры функционируют на основе цикла охлаждения с обратимым давлением (ASHRAE 37-2009). Фреон (обычно R-134a или R-410A) циркулирует в замкнутом контуре, поглощая тепло во внутреннем испарителе и отдавая его через наружный конденсатор:

$$Q_{\text{охл}} = \dot{m}_{\text{хл}} \cdot (h_{\text{вых}} - h_{\text{вх}})$$

где $Q_{\text{охл}}$ — тепловая мощность охлаждения (кВт), $\dot{m}_{\text{хл}}$ — массовый расход хладагента (кг/с), $h$ — удельная энтальпия (кДж/кг).

Коэффициент производительности охлаждения:

$$\text{EER} = \frac{Q_{\text{охл}}}{W_{\text{комп}}}$$

где $W_{\text{комп}}$ — электрическая мощность компрессора (кВт). Для современных переносных кондиционеров EER находится в диапазоне 2,5–3,5.

## Конструктивные решения

### Одношланговая конструкция

Одношланговая система предусматривает единый гибкий воздуховод диаметром 100–150 мм для отвода горячего воздуха через окно или стену. Преимущества: простота монтажа, мобильность, низкая начальная стоимость. Недостатки значительны — внутренний воздух частично используется для охлаждения конденсатора, что создаёт отрицательное давление в помещении и приводит к подсосу наружного воздуха через щели и неплотности.

**Энергетические потери одношланговой системы:**

$$\eta_{\text{одношланг}} = \frac{Q_{\text{полез}}}{Q_{\text{охл}} + Q_{\text{потерь}}} \approx 0,60–0,75$$

Реальная энергоэффективность такой конфигурации на 25–40 % ниже, чем у двухшланговой системы при одинаковой номинальной производительности.

### Двухшланговая конструкция

Двухшланговая система использует два воздуховода: один для всасывания наружного воздуха (⌀ 100–150 мм), второй — для отвода горячего воздуха. Этот тип устраняет проблему разрежения в помещении и обеспечивает полную герметизацию.

**Преимущества:**
- Лучшая энергоэффективность (EER на 15–25 % выше);
- Отсутствие подсоса горячего воздуха через неплотности;
- Применимость в помещениях без окон (через стену);
- Соответствие требованиям ASHRAE 62.1 по воздухообмену.

**Недостатки:**
- Более сложный монтаж;
- Больший размер и вес;
- Выше начальная стоимость (на 20–35 %).

### Испарительные охладители

Испарительные охладители (evaporative coolers) используют эффект адиабатического испарения воды. Вода циркулирует через пористый материал (целлюлоза, синтетика), испаряясь охлаждает воздух, проходящий через матрицу. Снижение температуры:

$$\Delta T_{\text{испарит}} = (T_{\text{сухой}} - T_{\text{влажной}}) \cdot \eta_{\text{испарит}}$$

где $\eta_{\text{испарит}}$ — эффективность испарения (обычно 70–90 % в идеальных условиях), $T_{\text{влажной}}$ — температура по влажному термометру.

**Область применения:** регионы с низкой относительной влажностью (ниже 40 %). При влажности выше 50 % эффективность резко снижается. Мощность потребления: 0,3–0,5 кВт (в 10–15 раз меньше, чем у компрессорных систем).

### Локальное охлаждение

Мобильные вентиляторы с охлаждающим пакетом (ice pack) или водяной циркуляцией обеспечивают микроклимат в радиусе 2–3 м. Производительность охлаждения: 1–3 кВт. Применяются как дополнение к основной системе или в переходных сезонах.

## Методика расчёта

### Определение требуемой холодопроизводительности

Необходимую мощность охлаждения определяют по формуле теплозагрузки:

$$Q_{\text{охл}} = Q_{\text{сол}} + Q_{\text{люди}} + Q_{\text{обор}} + Q_{\text{инфильтр}}$$

где:
- $Q_{\text{сол}}$ — солнечная теплозагрузка (Вт);
- $Q_{\text{люди}}$ — теплозагрузка от людей (0,1 кВт на человека в состоянии покоя);
- $Q_{\text{обор}}$ — тепло от оборудования;
- $Q_{\text{инфильтр}}$ — инфильтрационная составляющая.

**Упрощённая формула для жилых помещений (по ASHRAE Handbook):**

$$Q_{\text{охл}} = 0,0095 \cdot S \cdot (T_{\text{внеш}} - T_{\text{внутр}}) \cdot k_{\text{ориент}}$$

где $S$ — площадь помещения (м²), $T_{\text{внеш}}, T_{\text{внутр}}$ — наружная и внутренняя температуры (°C), $k_{\text{ориент}}$ — коэффициент ориентации по сторонам света (1,0–1,4).

**Пример:** помещение площадью 20 м² с $T_{\text{внеш}} = 32$ °C, $T_{\text{внутр}} = 24$ °C, ориентация на юг ($k_{\text{ориент}} = 1,3$):

$$Q_{\text{охл}} = 0,0095 \cdot 20 \cdot 8 \cdot 1,3 \approx 2,0 \text{ кВт}$$

Рекомендуемая мощность кондиционера: 2,3–2,5 кВт (с коэффициентом запаса 10–15 %).

### Расчёт воздуховода

Для одношланговых систем потери давления в воздуховоде:

$$\Delta P = \lambda \frac{L}{D_{\text{э}}} \frac{\rho v^2}{2}$$

где $\lambda$ — коэффициент трения (0,02–0,05 для гибких воздуховодов), $L$ — длина (м), $D_{\text{э}}$ — эквивалентный диаметр (м), $v$ — скорость воздуха (м/с), $\rho$ — плотность воздуха (~1,2 кг/м³).

Рекомендуемая скорость в воздуховоде: $v = 4–6$ м/с. Максимальная длина воздуховода без потери производительности: 2–3 м.

## Применение в системах ОВК

### Жилые помещения

Переносные кондиционеры широко используются в квартирах и частных домах, где установка стационарной системы затруднена (исторические здания, арендуемые помещения). Типовая производительность: 2–4 кВт. Энергопотребление при непрерывной работе в режиме охлаждения: 750–1500 Вт·ч в сутки (при 8 часах работы).

### Офисные и коммерческие помещения

В офисах переносные кондиционеры применяют как дополнительное средство локального охлаждения отдельных зон (рабочие станции, серверные комнаты). Производительность: 3–7 кВт.

### Помещения с особыми условиями

Для серверных комнат и помещений с высокой теплоизоляцией применяют усиленные версии с производительностью до 12–15 кВт. Требуется обязательная двухшланговая конфигурация.

## Стандарты и нормативы

- **ASHRAE 37-2009** — метод испытания охлаждающих агрегатов в установившемся режиме;
- **ASHRAE 62.1** — требования к качеству воздуха и воздухообмену (минимум 0,3 м³/ч на м² площади помещения);
- **EN 12021** — безопасность мобильных кондиционеров;
- **ISO 5151** — классификация и энергетическая маркировка;
- **ГОСТ Р 51253** — эксплуатационные требования и методы испытания бытовых холодильных машин;
- **СП 60.13330.2020** — актуализированный СНиП по отоплению, вентиляции и кондиционированию воздуха.

## Практические рекомендации

| Параметр | Диапазон значений |
|----------|-------------------|
| Производительность охлаждения | 1,5–12 кВт |
| EER | 2,5–3,5 |
| Потребляемая мощность | 0,5–4,0 кВт |
| Уровень шума | 65–80 дБ(A) |
| Диаметр воздуховода | 100–150 мм |
| Максимальная длина воздуховода | 2–3 м |
| Объёмный расход воздуха | 10–30 м³/мин |

**Типовые ошибки при проектировании:**

1. **Недооценка теплозагрузки.** Часто выбирают мощность ниже расчётной на 20–30 %. Результат — неспособность поддерживать заданную температуру в пиковые часы.

2. **Слишком длинные воздуховоды.** При длине свыше 3–4 м потери давления снижают производительность на 15–25 %.

3. **Использование одношланговой конфигурации в герметичных помещениях.** Создаёт разрежение, усиливает инфильтрацию и снижает эффективность на 30–40 %.

4. **Отсутствие отвода конденсата.** Необходимо предусмотреть дренажный шланг (диаметром 16–25 мм) с уклоном не менее 2–3 %.

**Типовые значения по умолчанию для проектирования:**

- Коэффициент одновременности нагрузки: 0,7–0,8;
- Коэффициент запаса по холодопроизводительности: 1,10–1,15;
- Минимальный воздухообмен: 3–5 обменов в час (в зависимости от типа помещения);
- Оптимальная температура охлаждения: 23–25 °C при влажности 45–55 %.
