---
title: "Сплит-системы"
aliases: ["Сплит-системы"]
weight: 1
description: "Устройство, компоненты и принципы проектирования сплит-систем кондиционирования воздуха: наружные конденсаторные блоки, внутренние испарители, трубопроводы хладагента, расчётные методики и нормативные требования."
---
## Обзор

Сплит-система (split-system) — компактная холодильная установка кондиционирования воздуха, состоящая из разделённых в пространстве наружного конденсаторного блока и одного или нескольких внутренних блоков обработки воздуха, соединённых магистралями циркуляции хладагента. В отличие от моноблочных систем, сплит-системы позволяют разместить шумный и теплонагруженный конденсатор вне кондиционируемого помещения, обеспечивая лучший тепловой комфорт и эстетику интерьера. Сплит-системы занимают доминирующую долю рынка малых и средних установок охлаждения для жилых и офисных помещений, а также находят применение в розничной торговле и лёгких производственных объектах.

Эффективность сплит-системы определяется коэффициентом SEER (Seasonal Energy Efficiency Ratio) или EER (Energy Efficiency Ratio). В соответствии со стандартом ASHRAE 13256-1 и регламентом ЕС 2281/2016, современные сплит-системы достигают SEER 7–10 кВт/кВт и выше, что обусловлено применением высокоэффективных компрессоров инвертерного типа и совершенной конструкцией теплообменников.

## Физические принципы и термодинамический цикл

Сплит-система реализует обратный цикл Карно (холодильный цикл), осуществляемый следующей последовательностью процессов:

1. **Испарение** — в испарителе внутреннего блока хладагент кипит при температуре $T_{\text{иcп}}$ (обычно −5…+10 °C), поглощая теплоту Q₀ из кондиционируемого воздуха.
2. **Сжатие** — компрессор повышает давление и температуру пара хладагента до $T_{\text{к}}$ (обычно 45–60 °C).
3. **Конденсация** — в конденсаторе наружного блока хладагент конденсируется при давлении и температуре $T_{\text{к}}$, отдавая теплоту Q_к в окружающий воздух.
4. **Дросселирование** — терморегулирующий вентиль (ТРВ, TXV) снижает давление, подготавливая хладагент к повторному испарению.

Холодопроизводительность системы связана с массовым расходом хладагента $\dot{m}_{\text{х}}$ и разностью энтальпий испарения формулой:
$$Q_0 = \dot{m}_{\text{х}} \cdot (h_1 - h_8) = \dot{m}_{\text{х}} \cdot \Delta h_{\text{исп}}$$

где $h_1$ — энтальпия пара в конце испарения, $h_8$ — энтальпия жидкости на входе в ТРВ, оба кДж/кг.

Коэффициент производительности (COP) определяется как:
$$\text{COP} = \frac{Q_0}{W} = \frac{Q_0}{Q_{\text{к}} - Q_0}$$

где W — мощность компрессора в кВт.

## Компоненты и конструкция

### Наружный конденсаторный блок

Конденсатор наружного блока — пластинчато-ребристый теплообменник из алюминиевых труб и медных или алюминиевых пластин, работающий в условиях воздействия осадков и УФ-излучения. Поверхность теплообмена варьируется от 5–15 м² для малых систем (3–5 кВт) до 30–50 м² для производительных установок (10–15 кВт). Вентилятор с электроприводом обеспечивает воздушный поток 2000–5000 м³/ч с целью поддержания конденсационного давления в диапазоне 1600–2500 кПа в зависимости от хладагента и условий окружающей среды.

Корпус конденсатора изготавливается из окрашенной стали или алюминия, оснащён защитой от коррозии (цинкование, полимерное покрытие). Вентилятор обычно осевого типа (аксиальный), реже центробежного (с боковым входом) для снижения шума и повышения давления нагнетания на 50–100 Па.

### Внутренний блок обработки воздуха

Внутренний блок содержит испаритель, вентилятор, регулируемые воздухораспределители и конденсатопровод. Внутренние блоки различаются по типам и конфигурациям:

- **Настенный (wall-mounted)** — наиболее распространён в жилых помещениях, монтируется на 1,5–2,5 м над уровнем пола, производительность воздушного потока 250–800 м³/ч.
- **Потолочный (ceiling/cassette-type)** — встраивается в подвесной потолок, подходит для офисов, розничной торговли.
- **Напольный (floor-standing, vertical)** — большие установки, 700–1500 м³/ч.
- **Канальный (ducted)** — полностью скрыт в воздуховодной сети, обслуживает несколько помещений.

#### Типы испарителей

| Тип | Назначение | Характеристики |
|-----|-----------|-----------------|
| **Type A** | Высокоэффективные компактные настенные блоки | Поверхность 2–4 м², медные трубы Ø 7–9,5 мм, алюминиевые рёбра шагом 2,5–3,5 мм |
| **Type N** | Стандартные блоки средней производительности | Поверхность 4–8 м², оптимальный баланс эффективности и размера, диаметр трубок 9,5–12,7 мм |
| **Type Slab** | Промышленные и коммерческие системы высокой производительности | Поверхность 8–20 м², толстостенные трубки, рассчитаны на работу с большими расходами хладагента |

### Трубопроводы хладагента и масляные ловушки

Магистрали хладагента подразделяются на:

- **Жидкостная линия (liquid line)** — низкого давления, от выхода конденсатора до ТРВ, трубка медная Ø 6–10 мм, теплоизоляция 10–20 мм пенополиэтилена или пенополиуретана для минимизации приращения энтальпии.
- **Всасывающая линия (suction line)** — высокого объёма и низкого давления, от испарителя до компрессора, Ø 10–25 мм, требует особой теплоизоляции (15–30 мм) во избежание конденсации влаги на поверхности.

**Масляные ловушки** — U-образные петли, устанавливаемые на всасывающей линии при её вертикальном подъёме выше 3–5 м, обеспечивают возврат циркуляционного масла компрессора. Стандартная высота ловушки 400–600 мм, расположение — каждые 3 м вертикального подъёма (ASHRAE 15).

### Ограничения по длине и высоте трубопроводов

Максимальная эквивалентная длина трубопровода от конденсатора до испарителя составляет **30–100 м** в зависимости от хладагента и мощности системы. Превышение допускаемой длины приводит к чрезмерным потерям давления:
$$\Delta P = \lambda \cdot \frac{L}{d} \cdot \frac{\rho v^2}{2}$$

где λ — коэффициент трения, L — длина, d — диаметр, ρ — плотность, v — скорость потока.

Перепад высот (height difference) ограничивается 20–50 м в зависимости от типа системы. При установке испарителя выше конденсатора более чем на 20 м необходима дополнительная система циркуляции масла или увеличение диаметра всасывающей трубки.

### Терморегулирующий вентиль (ТРВ) и фильтр-осушитель

**Терморегулирующий вентиль (TXV, thermostatic expansion valve)** — прецизионное регулирующее устройство, поддерживающее заданную степень перегрева хладагента на выходе испарителя (обычно 5–10 K). Подбор ТРВ осуществляется по холодопроизводительности:
$$Q_0 [\text{кВт}] \approx K_{\text{TXV}} \cdot \Delta P_{\text{nom}}$$

где K_TXV — характеристика клапана в кВт/кПа, ΔP_nom — номинальный перепад давления на вентиле.

Типовые диапазоны TXV для сплит-систем:
- Малые (3–5 кВт): TXV 45–65 кВт/кПа
- Средние (5–10 кВт): TXV 70–110 кВт/кПа
- Крупные (10–15 кВт): TXV 130–200 кВт/кПа

**Фильтр-осушитель** устанавливается на жидкостной линии перед ТРВ, удаляет влагу и механические частицы. Размер подбирается из расчёта скорости потока 0,6–1,2 м/с в трубке осушителя (ASHRAE 15). Для систем 5–10 кВт применяются осушители диаметром 3/8″ (9,5 мм), для 10–15 кВт — 1/2″ (12,7 мм).

## Методика проектирования и расчёты

### Определение холодопроизводительности

Холодопроизводительность испарителя определяется по условиям кондиционируемого помещения:
$$Q_0 = \dot{V}_{\text{возд}} \cdot \rho_{\text{возд}} \cdot c_p \cdot (t_{\text{вход}} - t_{\text{выход}})$$

где $\dot{V}_{\text{возд}}$ — объёмный расход воздуха м³/ч, $\rho_{\text{возд}}$ ≈ 1,2 кг/м³, c_p ≈ 1,0 кДж/(кг·К), разность температур 5–10 K.

Пример: для помещения 50 м² с удельной тепловой нагрузкой 200 Вт/м² необходима холодопроизводительность:
$$Q_0 = 50 \cdot 200 = 10 \text{ кВт}$$

При воздушном потоке 2000 м³/ч и c_p = 1,0 кДж/(кг·К):
$$\Delta T = \frac{Q_0}{\dot{m}_{\text{возд}} \cdot c_p} = \frac{10 \cdot 3600}{(2000/3600) \cdot 1,2 \cdot 1,0} \approx 7,5 \text{ K}$$

### Расчёт диаметра трубопроводов

Скорость потока жидкого хладагента в жидкостной линии рекомендуется 0,6–1,2 м/с, во всасывающей линии — 4–6 м/с. Необходимый диаметр трубки определяется:
$$d = \sqrt{\frac{4 \cdot \dot{m}_{\text{х}}}{\pi \cdot \rho_{\text{х}} \cdot v}}$$

Для хладагента R-410A с плотностью жидкости 900 кг/м³ и расходом 0,1 кг/с (система 10 кВт):
- Жидкостная линия, v = 1 м/с: $d \approx 10,6$ мм → выбираем 3/8″ (9,5 мм) с v ≈ 1,15 м/с
- Всасывающая линия, v = 5 м/с: $d \approx 4,7$ мм → выбираем 5/8″ (15,9 мм)

### Расчёт потерь давления

Потери давления в трубопроводе вычисляют по формуле Дарси-Вейсбаха:
$$\Delta P = f \cdot \frac{L}{d} \cdot \frac{\rho v^2}{2}$$

где f — коэффициент трения (для турбулентного потока в трубе Re > 2300, f ≈ 0,02–0,05 в зависимости от шероховатости и Re).

Пример: жидкостная линия L = 20 м, d = 9,5 мм, v = 1 м/с, ρ = 900 кг/м³, f = 0,025:
$$\Delta P = 0,025 \cdot \frac{20}{0,0095} \cdot \frac{900 \cdot 1^2}{2} \approx 237 \text{ кПа}$$

Суммарные потери в системе жидкость + пар обычно не превышают 300–400 кПа для стандартных конфигураций (30 м эквивалентной длины).

## Применение в системах кондиционирования

### Жилые объекты

В жилых помещениях сплит-системы устанавливаются как однопольные (1 внутренний блок, 1 наружный конденсатор) для охлаждения отдельной комнаты, так и мультизональные (мульти-сплит, multi-split) с несколькими (до 5–8) внутренних блоков, питаемых одним наружным конденсатором. Каждый внутренний блок имеет собственный ТРВ и может регулироваться независимо.

Типичные производительности для жилого сегмента: 3–5 кВт на комнату (площадь 15–25 м²), что соответствует SEER 7–10 для современных инверторных систем (коэффициент энергоэффективности в сезонных условиях).

### Коммерческие и офисные помещения

В офисах площадью 100–500 м² применяют:
- Канальные сплит-системы с воздуховодной сетью и распределением воздуха на несколько зон;
- Кассетные потолочные блоки (2–3 кВт каждый) с поддержкой VAV (переменный объём воздуха);
- Системы VRF (Variable Refrigerant Flow) — развитие концепции мультизональности с единым компрессором и регулируемым потоком хладагента по многочисленным внутренним блокам.

### Розничная и легкая промышленность

Для магазинов площадью 200–1000 м² и пищевых предприятий подбирают системы с большей холодопроизводительностью (15–30 кВт и выше), часто с несколькими конденсаторами в параллель для обеспечения избыточности (N+1 резервирование).

## Стандарты и нормативные требования

### Международные стандарты

- **ASHRAE 15:2019** — требования безопасности к холодильному оборудованию, включая размещение ТРВ, масляные ловушки, предельные давления и герметичность.
- **ASHRAE 13256-1** — методика определения сезонного коэффициента энергоэффективности (SEER) для сплит-систем.
- **ISO 5150** — стандартные условия испытания и классификация мощности холодильных машин.
- **EN 12098-4** — гидравлические системы регулирования и управления отоплением и охлаждением.

### Российские стандарты

- **ГОСТ 30494-2011** — микроклимат помещений, допустимые категории и параметры (температура 18–26 °C для охлаждения).
- **СП 60.13330.2012** (актуализированный СНиП 41-01-2003) — отопление, вентиляция и кондиционирование воздуха.
- **ГОСТ Р 51794-2008** — классификация и требования к кондиционерам.

### Региональные регламенты ЕС и США

- **Регламент ЕС 2281/2016** — требования к минимальной энергоэффективности кондиционеров (SEER ≥ 8,5 для новых систем с 2018 г.).
- **ANSI/ARI/ASHRAE 340/360** — классификация и методики испытания компактных кондиционирующих установок.

## Практические рекомендации и типовые значения

### Подбор системы по тепловой нагрузке

| Площадь помещения, м² | Удельная нагрузка, Вт/м² | Требуемая холодопроизводительность, кВт | Типовая система |
|------------------------|--------------------------|------------------------------------------|-----------------|
| 10–15 | 150–200 | 2–3 | 3 кВт (1 ton) |
| 15–25 | 150–200 | 3–5 | 5 кВт (1,5 ton) |
| 25–40 | 150–200 | 5–8 | 8 кВт (2,5 ton) |
| 40–60 | 150–200 | 8–12 | 12 кВт (3,5 ton) |

### Типовые диапазоны параметров

| Параметр | Значение | Единица |
|----------|----------|---------|
| Температура испарения | −10…+10 | °C |
| Температура конденсации | 40…65 | °C |
| Перепад температур в испарителе | 5…15 | K |
| Степень перегрева на ТРВ | 5…10 | K |
| Критический перепад давления (max) | 400 | кПа |
| Воздушный поток (низкий) | 250…400 | м³/ч |
| Воздушный поток (высокий) | 600…1200 | м³/ч |

### Типичные ошибки при проектировании и монтаже

1. **Недоучёт реальной тепловой нагрузки** — система выбирается по площади без расчёта инсоляции, внутренних источников, ориентации помещения.
2. **Неправильная длина трубопроводов** — превышение допустимой эквивалентной длины (> 100 м) приводит к падению производительности на 10–20 %.
3. **Отсутствие масляных ловушек** — при вертикальных подъёмах более 3–5 м масло компрессора застаивается в испарителе, вызывая его замерзание.
4. **Неправильная зарядка хладагента** — перезарядка увеличивает давление конденсации и мощность, недозарядка снижает производительность; допуск ±5 % от номинала.
5. **Использование некачественного хладагента** — примеси (воздух, вода, масло) снижают эффективность и сокращают ресурс компрессора.
6. **Недостаточная изоляция трубопроводов** — конденсация влаги на всасывающей линии создаёт ледяные пробки; минимальная толщина теплоизоляции 15 мм.

### Необходимые проверки при вводе в эксплуатацию

- Проверка герметичности всей системы на утечки (в т. ч. азотом под давлением 2000 кПа перед вакуумированием);
- Вакуумирование системы до остаточного давления 10 Па на протяжении 30–60 минут;
- Взвешивание и заправка хладагента согласно табличке на корпусе наружного блока (±5 %);
- Измерение температур и давлений в контрольных точках (вход/выход испарителя и конденсатора);
- Проверка расхода воздуха через испаритель и конденсатор (визуально или анемометром);
- Прослушивание компрессора и вентиляторов на предмет необычных шумов.

---

**Заключение**

Сплит-системы остаются оптимальным решением для кондиционирования помещений средних размеров благодаря компактности, эффективности и гибкости конфигурации. Правильный подбор компонентов, соблюдение нормативных требований ASHRAE 15 и EN 12098, а также качественный монтаж с соблюдением всех проверок обеспечивают надёжную работу установки на протяжении 10–15 лет с минимальными затратами на обслуживание.
