---
title: "Оконный комнатный кондиционер"
aliases: ["Оконный комнатный кондиционер"]
weight: 3
description: "Конструкция, принцип работы и энергетические характеристики компактных оконных кондиционеров, применяемых для охлаждения отдельных помещений в жилых и коммерческих зданиях."
---

## Обзор

Оконный комнатный кондиционер — это компактная самодостаточная холодильная машина, размещаемая в окне или сквозь стену помещения для локального охлаждения отдельной комнаты или небольшой зоны (до 50–70 м³). Устройство относится к категории моноблочных систем (unitary systems) и является одним из наиболее распространённых решений для кондиционирования жилых помещений в многоквартирных зданиях и частных домов благодаря относительно низкой стоимости, простоте монтажа и отсутствию необходимости в прокладке магистралей хладагента. Оконные кондиционеры имеют встроенный компрессор, конденсатор, испаритель и дроссельный орган, интегрированные в единый корпус и разделённые на внешнюю (тепловыделяющую) и внутреннюю (воздухораспределяющую) части. В последние два десятилетия эффективность оконных моноблоков значительно улучшилась благодаря применению инверторных компрессоров, оптимизированных теплообменников и экологичного хладагента R-32 или R-410A.

## Физические принципы

Оконный кондиционер функционирует по закрытому циклу парокомпрессионного охлаждения (обратный цикл Карно). Основной процесс состоит из четырёх этапов:

1. **Испарение** во внутреннем теплообменнике: жидкий хладагент низкого давления (0,2–0,5 МПа) проходит через капиллярную трубку или терморасширительный вентиль и частично испаряется, поглощая теплоту $Q_0$ из воздуха помещения.
2. **Сжатие** в компрессоре: паровой хладагент сжимается до высокого давления (1,0–2,5 МПа), температура повышается по адиабате.
3. **Конденсация** во внешнем теплообменнике: сжатый горячий хладагент конденсируется на ребристых трубах, отдавая теплоту $Q_k$ в окружающий воздух.
4. **Дроссельное расширение**: давление снижается через капилляр, цикл замыкается.

Охладительная способность системы связана с холодопроизводительностью:
$$Q_0 = \dot{m}_хл \cdot (h_г - h_ж)$$

где $\dot{m}_хл$ — массовый расход хладагента (кг/с), $h_г$ и $h_ж$ — удельные энтальпии пара и жидкости на входе испарителя (кДж/кг).

Коэффициент холодильной производительности (COP, также EER при определённых условиях):
$$\text{COP} = \frac{Q_0}{P_{комп}}$$

где $P_{комп}$ — потребляемая компрессором электрическая мощность (Вт).

## Компоненты и конструкция

### Блочная конструкция

Оконный кондиционер представляет собой герметичный металлический или пластиковый корпус прямоугольной формы (типовые размеры 450–950 мм в ширину, 350–450 мм в высоту, 150–200 мм в глубину), разделённый внутренней перегородкой на две камеры:

- **Наружная часть** (компрессорный отсек): содержит компрессор (спиральный или поршневой, мощность 0,5–2,5 кВт), конденсатор с осевым вентилятором, масляный картер, электромагнитные реле защиты. Температура воздуха на выходе конденсатора достигает 35–50 °C.
- **Внутренняя часть** (испарительный отсек): испаритель с центробежным вентилятором (расход воздуха 200–400 м³/ч), фильтр воздуха (MERV 4–7 согласно ASHRAE 52.2), электронный блок управления с датчиком температуры, клавиатура управления.

### Монтаж через стену или окно

Оконные кондиционеры закрепляются в открытом окне или вырезной проём в стене. Установка требует:

- Предварительной проверки прочности оконной конструкции (нагрузка на устройство 30–50 кг).
- Герметизации щелей вокруг корпуса вспенивающимся герметиком или поролоном для предотвращения утечки холодного воздуха и попадания наружного воздуха.
- Установки опорного кронштейна либо подоконного клина (для предотвращения выпадения прибора).
- Наличие дренажного отверстия (Ø 12–16 мм) на наружной части для удаления конденсата влаги, образующейся на испарителе.

Типовой дренаж конденсата:
$$\dot{m}_{конд} = \dot{V}_{воздуха} \cdot \rho_{воздуха} \cdot (\omega_{в} - \omega_{н})$$

где $\omega_{в}$, $\omega_{н}$ — влагосодержание в помещении и наружного воздуха (г/кг сух. воз.).

При охлаждении от 30 °C до 24 °C с 60 % относительной влажности образуется примерно 0,5–1,5 л конденсата в час (при мощности 2,5 кВт).

### Требования к гильзе и герметизации

Если монтаж производится сквозь стену, требуется установка металлической или пластиковой гильзы (толщина стали 1,0–1,5 мм, длина 100–200 мм) с:

- Наружным фланцем для предотвращения попадания дождевой воды.
- Минимальным уклоном наружу (не менее 2–3°) для стока конденсата.
- Теплоизоляцией (базальтовая вата, полистирол 20–30 мм) для снижения теплопередачи сквозь стену.

По ASHRAE 34-2019 герметичность системы контролируется испытанием под давлением: максимально допустимая утечка хладагента ≤ 5 г в год при рабочем давлении.

### Показатели EER и CEER

**EER (Energy Efficiency Ratio)** — коэффициент энергоэффективности в стационарных условиях:

$$\text{EER} = \frac{Q_0 \text{(BTU/ч)}}{P_{потр} \text{(Вт)}}$$

В метрической системе: $\text{EER}_{\text{метр}} = Q_0 \text{(кВт)} / P_{потр} \text{(кВт)}$ (размерность — адиментная).

Стандартные условия испытания (AHRI 210/240-2023): внутренняя температура 26,7 °C (80 °F), наружная 35 °C (95 °F), относительная влажность 50 %.

Типовые значения EER для оконных кондиционеров:
- Старые модели (до 2010 г.): EER = 8–10.
- Современные моноблочные (2015–2020 гг.): EER = 10–13.
- Высокоэффективные (инверторные, R-32): EER = 12–15.

**CEER (Composite Energy Efficiency Ratio)** — совокупный коэффициент сезонной энергоэффективности, учитывающий переменные нагрузки в течение отопительного сезона:

$$\text{CEER} = 1,30 \times \text{EER}_{100\%} + 0,18 \times \text{EER}_{75\%} + 0,10 \times \text{EER}_{50\%} + 0,42 \times \text{EER}_{25\%}$$

(согласно EPA методике для оконных кондиционеров, действует в США; в Европе используется SEER по EN 12221).

Введение CEER отражает то, что кондиционер в течение лета работает с переменной нагрузкой, и инверторные компрессоры на частичных режимах показывают лучшую эффективность. Для современных оконных моноблоков типовой CEER = 13–17.

## Методы расчёта и подбора

### Определение холодопроизводительности

Требуемая холодильная мощность для помещения:

$$Q_0 = Q_{окна} + Q_{стен} + Q_{внутренних} + Q_{вентиляции}$$

где:
- $Q_{окна}$ — теплопоступления через окна (при солнечном излучении, Solar Heat Gain Coefficient SHGC, м², вид остекления).
- $Q_{стен}$ — кондукция сквозь наружные стены (коэффициент теплопередачи U, Вт/(м²·К)).
- $Q_{внутренних}$ — теплоотдача от людей, электрооборудования (примерно 100 Вт на человека, 10–20 Вт на электроприбор).
- $Q_{вентиляции}$ — тепловая нагрузка от инфильтрации и вентиляции.

**Ориентировочный расчёт (для жилых помещений):**
$$Q_0 \text{ (кВт)} = (V \text{ (м³)} \times 30\text{–}40 \text{ Вт/м³}) / 1000$$

Для помещения 20 м² × 2,8 м = 56 м³: $Q_0 = (56 × 35) / 1000 ≈ 1,96$ кВт ≈ **2,0 кВт** или **7000 BTU/ч**.

### Расход воздуха через испаритель

Рекомендуемая кратность воздухообмена в помещении при охлаждении:
$$n_{обм} = 1,5 \text{ до } 3,0 \text{ (объём помещения за час)}$$

Расход воздуха из кондиционера (с учётом сопротивления фильтра и препятствий):
$$\dot{V} = \frac{Q_0}{\rho_{воздуха} \cdot c_p \cdot \Delta T_{испар}}$$

где $\Delta T_{испар}$ — температурный напор на испарителе (обычно 8–12 °C), $c_p = 1,005$ кДж/(кг·К).

Для Q₀ = 2,0 кВт при $\Delta T = 10$ °C и $\rho = 1,2$ кг/м³:
$$\dot{V} = \frac{2000}{1,2 \times 1005 \times 10} ≈ 0,165 \text{ м³/с} = 600 \text{ м³/ч}$$

## Применение в ОВК-системах

### Сценарии использования

Оконные кондиционеры применяются в:

- **Жилые помещения**: спальни, гостиные, офисы площадью 15–40 м² в регионах с летней температурой воздуха 28–35 °C и относительной влажностью 40–70 %.
- **Общественные здания**: небольшие офисные кабинеты, серверные комнаты, читальные залы (в комбинации с центральной вентиляцией).
- **Жаркие и влажные климаты**: тропические и субтропические зоны, где периодическое охлаждение критично для комфорта.

### Климатические зоны

Эффективность оконного кондиционера зависит от наружных условий:

| Климатическая зона | Температура, °C | Влажность, % | Рекомендуемая мощность, кВт на 20 м² |
|---|---|---|---|
| Умеренный континентальный | 25–30 | 45–60 | 1,5–2,0 |
| Жаркий климат | 30–35 | 30–50 | 2,0–2,5 |
| Жаркий влажный | 28–35 | 60–80 | 2,5–3,5 |

При наружной температуре свыше 40 °C конденсатор кондиционера работает с повышенным давлением; COP снижается на 15–20 %. При температуре ниже 18 °C система может не включаться (защита от обледенения испарителя).

## Стандарты и нормативы

### Международные стандарты

- **ASHRAE 210/240-2023** — методика испытания и определение EER, SEER для бытовых систем кондиционирования.
- **AHRI 210/240-2023** — сертификация и рейтинги эффективности по SEER и EER для оконных и настенных моноблоков.
- **EN 12221:2008** (европейский аналог) — определение SEER, SCOP для кондиционеров мощностью ≤ 12 кВт.
- **ISO 5151:2020** — методика испытания воздух-воздушных тепловых насосов и кондиционеров (определение холодопроизводительности).
- **ASHRAE 34-2019** — безопасность хладагентов (классификация токсичности и воспламеняемости R-32, R-410A, R-290).

### Российские и национальные нормы

- **ГОСТ 30494-2011** — микроклимат в помещениях, допустимые параметры температуры и влажности для жилых и общественных зданий (оптимум летом: 22–25 °C, относительная влажность 30–60 %).
- **СП 60.13330.2020** (актуализированный СНиП II-3-79) — отопление, вентиляция и кондиционирование воздуха; требования к системам охлаждения.
- **СП 89.13330.2016** — свод правил по защите от шума (оконные кондиционеры должны иметь уровень звука ≤ 65 дБ(А) на расстоянии 1 м, внутри помещения — ≤ 50 дБ(А)).
- **ГОСТ 32425-2013** (аналог AHRI для РФ) — холодильные машины, методика определения холодопроизводительности и энергоэффективности.

## Практические рекомендации

### Выбор мощности

При выборе оконного кондиционера следует ориентироваться на следующие факторы:

| Фактор | Корректировка мощности, % |
|---|---|
| Южная ориентация окна | +15…+25 |
| Плохая теплоизоляция стен (U > 0,7 Вт/(м²·К)) | +20…+30 |
| Постоянная инсоляция, зелёные насаждения | –10…–15 |
| Высокие потолки (> 3,5 м) | +10…+20 |
| Частое открытие окон и дверей | +15…+20 |

**Важно**: недостаточная мощность приводит к невозможности охлаждения, избыточная — к неэффективности и излишним затратам на электроэнергию.

### Техническое обслуживание

- **Очистка фильтра**: раз в 2–4 недели летнего сезона (давление воздуха не должно превышать 20 Па выше номинального).
- **Дренажное отверстие**: проверка проходимости перед сезоном.
- **Внешний конденсатор**: удаление пыли и загрязнений сжатым воздухом.
- **Проверка герметичности**: в сервисном центре каждые 2–3 года; утечка хладагента более 10 г в год требует ремонта.

### Типовые диапазоны рабочих параметров

| Параметр | Диапазон |
|---|---|
| Холодопроизводительность | 0,7–3,5 кВт (2,4–12 000 BTU/ч) |
| Потребляемая мощность | 0,2–1,5 кВт |
| EER | 9–16 |
| CEER (сезонный) | 11–18 |
| Уровень шума внутри | 45–55 дБ(А) |
| Расход воздуха | 150–550 м³/ч |
| Рабочая наружная температура | 18–46 °C |
| Давление хладагента (R-410A) | 0,3–2,8 МПа |

### Энергосбережение

- Использование программируемого термостата или таймера (экономия 5–15 % энергии).
- Снижение установленной температуры на 1 °C может увеличить потребление электроэнергии на 3–5 %.
- Установка маркиз или жалюзей на окно снижает солнечные теплопоступления на 20–30 %.
- Уплотнение окна и герметизация щелей препятствуют попаданию наружного воздуха (кратность инфильтрации < 0,5 ч⁻¹).

### Типичные ошибки при монтаже

1. **Недостаточная герметизация**: приводит к циркуляции холодного воздуха в щели, потери холодопроизводительности до 30 %.
2. **Неправильный дренаж**: скопление конденсата вызывает коррозию и рост плесени.
3. **Блокировка воздухозаборника конденсатора**: пыль, листья, насекомые снижают эффективность на 10–20 %.
4. **Установка рядом с источниками тепла**: вентилятор кондиционера засасывает горячий воздух, COP падает.

## Заключение

Оконные кондиционеры остаются экономичным и доступным решением для локального кондиционирования небольших помещений в умеренных и жарких климатических зонах. Современные инверторные модели с хладагентом R-32 достигают сезонной эффективности CEER ≥ 15, сопоставимой с раздельными системами при правильном проектировании и техническом обслуживании. Выбор мощности, монтаж с герметизацией и регулярное обслуживание фильтров — ключевые факторы надёжной работы и энергоэффективности системы в течение срока службы (7–12 лет).
