---
title: "Системы управления"
aliases: ["Системы управления"]
weight: 3
description: "Технология управления системами с переменным расходом хладагента (VRF): компоненты, принципы, алгоритмы и интеграция с BMS для оптимизации теплового комфорта и энергоэффективности."
---

## Обзор

Системы управления переменным расходом хладагента (VRF — Variable Refrigerant Flow) представляют собой комплекс автоматизированных устройств и алгоритмов, предназначенных для регулирования производительности наружного блока и распределения хладагента между внутренними блоками в соответствии с мгновенными тепловыми нагрузками. В отличие от традиционных систем с фиксированной производительностью (on/off), VRF-системы достигают уровней энергоэффективности SEER до 14–16 (по AHRI 1230), что соответствует коэффициенту полезного действия COP = 3,5–4,5 в номинальном режиме.

Управление VRF-системой осуществляется на трёх уровнях иерархии: локальное управление внутренних блоков (датчики температуры, электронные расширительные вентили), наружного узла (инвертор компрессора, регулировка расхода хладагента), и интеграция с Building Management System (BMS) здания для синхронизации с графиком эксплуатации и системами смежных инженерных сетей. Такая многоуровневая архитектура позволяет снизить потребление электроэнергии на 20–40% по сравнению с CAV-системами при сохранении теплового комфорта в соответствии с ГОСТ Р 55383-2021 (микроклимат в помещениях).

## Физические принципы и теоретические основы

В основе управления VRF лежит принцип регулирования массового расхода хладагента через электронные расширительные вентили (EEV) с обратной связью по перегреву хладагента на выходе испарителя внутреннего блока.

**Уравнение баланса энергии на испарителе:**
$$Q = \dot{m}_{\text{ref}} \cdot (h_{\text{out}} - h_{\text{in}})$$

где:
- $Q$ — тепловой поток, Вт;
- $\dot{m}_{\text{ref}}$ — массовый расход хладагента, кг/с;
- $h_{\text{out}}$, $h_{\text{in}}$ — энтальпии хладагента на выходе и входе испарителя, кДж/кг.

**Регулирование степени перегрева (superheat):**
$$\Delta T_{\text{sh}} = T_{\text{выход испарителя}} - T_{\text{насыщ(P)}}$$

Целевой перегрев поддерживается на уровне 3–8 К в зависимости от типа внутреннего блока и режима работы. Система управления на основе микроконтроллера (обычно 32-разрядный ARM) измеряет фактический перегрев и корректирует степень открытия EEV не менее 10 раз в секунду (частота 10 Гц).

**Регулирование производительности наружного узла через инвертор компрессора:**
$$P_{\text{компр}} = \dot{m}_{\text{ref}} \cdot (h_{\text{нагнет}} - h_{\text{всас}})$$

Инвертор изменяет частоту питания (25–120 Гц) асинхронного двигателя компрессора, что пропорционально варьирует его производительность и потребляемую мощность. Такой подход на 40–50% снижает пусковые токи и механические нагрузки по сравнению с on/off-регулированием.

## Компоненты и архитектура системы управления

### Индивидуальное управление зонами

Каждый внутренний блок оснащён датчиком температуры воздуха (PT100 или NTC-термистор, класс B по IEC 60751) и датчиком влажности (ёмкостной, диапазон 20–80% RH). Пользователь устанавливает желаемую температуру в диапазоне 16–32 °C с разрешением 0,5 K. Локальный контроллер (обычно встроенный в блок или в настенную сенсорную панель) отправляет команды через двухпроводную линию RS-485 (протокол Modbus RTU) к главному контроллеру системы с задержкой не более 100 мс.

**Типовые параметры для одной зоны:**
- Пропускная способность канала воздуха: 100–1200 м³/ч;
- Номинальная холодопроизводительность: 2–15 кВт (системы класса мини-VRF до 5–7 кВт, стандартные — 5–15 кВт);
- Допустимое отклонение от заданной температуры: ±1 K (комфортный режим), ±2 K (экономный режим).

### Централизованное управление

Главный контроллер наружного блока (outdoor unit master controller) получает сигналы от всех внутренних модулей и на основе алгоритма оптимизации определяет требуемый расход хладагента в системе. Алгоритмы обычно реализуют стратегию:

1. **Поиск минимального давления конденсации** — система поддерживает минимально возможное давление нагнета (обычно 8–15 бар в зависимости от температуры окружающего воздуха и режима работы), при котором все внутренние испарители получают хладагент необходимого качества (влажность 3–15 K перегрева).

2. **Распределение производительности между внутренними блоками** — главный контроллер пересчитывает целевой перегрев для каждого испарителя один раз в 5–10 секунд, взвешивая текущие отклонения от заданной температуры.

3. **Инвертирование частоты компрессора** — при наличии одного или более требований на охлаждение, частота инвертора повышается или понижается так, чтобы суммарный перегрев всех испарителей находился в зоне 5–8 K.

### Интеграция с системой автоматизации здания (BMS)

VRF-система подключается к BMS через интерфейсы Modbus TCP/IP (порт 502), Bacnet IP или проприетарные протоколы (у различных производителей Daikin, Mitsubishi Electric, LG различаются деталями). Обмен данными включает:

- Отправка от VRF в BMS: текущие температуры в помещениях, расход хладагента, давления, мощность компрессора, ошибки;
- Команды от BMS к VRF: режим работы (охлаждение/обогрев/авто), глобальные уставки температуры, включение/отключение зон по расписанию.

Интеграция позволяет координировать VRF с системой вентиляции (HVAC), технико-хозяйственным водоснабжением, солнечными панелями и аккумуляторами тепла.

### Возможности планирования

Встроенный в контроллер наружного блока календарь позволяет задать недельное расписание переходов между режимами (например, включение в 06:00, переход в экономный режим в 18:00, выключение в 23:00). Более развитые BMS поддерживают сценарии на основе прогноза погоды: если ожидается жаркий день (внешняя температура > 35 °C), система заранее «охлаждает тепловую инерцию» здания (pre-cooling) в ночные часы для снижения пиковой нагрузки в дневное время.

### Мониторинг энергопотребления

Системы VRF высокого уровня оснащены амперметром (обычно трансформатором тока в питающей линии компрессора) и фиксируют почасовое потребление электроэнергии с точностью ±3%. Данные сохраняются в локальной памяти контроллера и выгружаются в BMS или облачный портал производителя для анализа тенденций энергоэффективности.

**Типовые показатели для офисного здания площадью 5000 м²:**
- Суммарная холодопроизводительность: 60–80 кВт;
- Номинальное потребление электроэнергии: 15–20 кВт (COP ≈ 4);
- Годовое энергопотребление в климате типа Москвы: 20–25 МВт·ч на 1000 м² отапливаемой площади;
- Окупаемость инвестиций за счёт экономии электроэнергии: 5–8 лет.

## Методология расчёта и проектирования системы управления

### Определение требуемой производительности компрессора

На каждый момент времени сумма требуемых мощностей внутренних блоков определяет минимальную производительность наружного узла:

$$Q_{\text{комп, требуемая}} = \sum_{i=1}^{n} Q_{i,\text{зона}}$$

где $Q_{i,\text{зона}}$ — тепловая нагрузка в зоне $i$, рассчитанная по разнице между текущей и заданной температурой:

$$Q_{i,\text{зона}} = G_{i} \cdot c_p \cdot (T_{\text{зад}} - T_{\text{текущ}})$$

где:
- $G_i$ — массовый расход воздуха в зоне $i$, кг/с;
- $c_p$ — удельная теплоёмкость воздуха, ≈ 1,005 кДж/(кг·К);
- $T_{\text{зад}}$, $T_{\text{текущ}}$ — заданная и текущая температура, °C.

### Выбор номинальной холодопроизводительности системы

Номинальная холодопроизводительность (при внешней температуре +35 °C и внутренней +27 °C) должна быть на 15–20% выше расчётной пиковой нагрузки, чтобы обеспечить запас на деградацию теплообменника и вариативность теплопритоков:

$$Q_{\text{номин}} = 1,15 \ldots 1,20 \times Q_{\text{расчёт}}$$

### Расчёт линии жидкости и линии газа

Линия жидкости (от конденсатора к внутренним испарителям) обычно изготавливается из медной трубки диаметром 6,35–15,88 мм (1/4"–5/8") в зависимости от расхода:

$$v_{\text{жидкость}} = \frac{\dot{m}_{\text{ref}}}{\rho_{\text{жидкость}} \cdot A} \leq 1,5 \text{ м/с}$$

Линия газа (всасывание компрессора от испарителей) выбирается так, чтобы скорость пара не превышала 6–8 м/с:

$$v_{\text{пар}} = \frac{\dot{m}_{\text{ref}}}{\rho_{\text{пар}} \cdot A} \leq 8 \text{ м/с}$$

Значения плотностей хладагента (например, R-410A) берут из табличных данных по давлению и температуре.

## Применение в различных типах ОВК-систем

### Многозональное охлаждение офисных зданий

В многоэтажном офисе система VRF позволяет каждому арендатору независимо управлять климатом своего помещения. Наружный блок монтируется на крыше или в техническом помещении в подвале, внутренние блоки настенные или кассетные — в каждом офисе. Центральная BMS отслеживает график работы (выходные, праздники) и автоматически переводит неиспользуемые зоны в режим энергосбережения (т. н. «soft off»: компрессор работает на минимальной частоте для поддержания давления в системе, но целевая температура не поддерживается).

### Гостинично-ресторанные комплексы

В гостиницах системы VRF используются для управления микроклиматом в номерах. Персонал каждого номера может регулировать температуру от 18 до 30 °C. BMS автоматически переводит пустующие номера в режим минимального охлаждения (18 °C, компрессор на 10–20% мощности) для сохранения воздухообмена и предотвращения роста плесени. При поступлении гостя расписание автоматически обновляет статус номера, и система начинает полноценную работу.

### Торговые центры

В торговых центрах VRF-система обычно разделена на несколько независимых контуров (по уровням или крыльям), каждый с собственным наружным узлом производительностью 40–100 кВт. Это снижает риск полного отказа из-за отказа одного компрессора и позволяет сервисировать один контур без остановки остальных. BMS синхронизирует нагрузку на три параллельных наружных блока так, чтобы каждый работал с оптимальным КПД.

### Объекты с высокой теплоинерцией

Вспомогательные функции VRF управления, такие как **night cooling** (ночная вентиляция холодным наружным воздухом через систему вентиляции), активируются BMS в летние месяцы. Система снижает внутреннюю температуру в 23:00–06:00 до 20–21 °C, используя бесплатный холод атмосферы. Днём (06:00–22:00) компрессор VRF работает с нагрузкой 30–50% от номинальной, что экономит 25–40% электроэнергии на охлаждение.

## Стандарты и нормативные документы

- **ASHRAE 62.1** — стандарт вентиляции и приемлемого качества воздуха в помещениях (определяет требования к воздухообмену в связи с системой охлаждения);
- **ASHRAE 55** — тепловой комфорт и адаптивные модели для оценки допустимого диапазона температур;
- **ISO 13823** — методика определения энергетических показателей кондиционеров воздуха (SEER, EER);
- **AHRI 1230** — испытание и сертификация VRF-систем на соответствие заявленным характеристикам;
- **EN 378** — безопасность систем охлаждения и кондиционирования воздуха (требования к герметичности, утечкам фреона);
- **ГОСТ Р 55383-2021** — микроклимат в помещениях, допустимые параметры температуры и влажности для различных категорий зданий;
- **СП 60.13330.2020** — актуализированные СНиП 41-01-2003, проектирование и монтаж внутридомовых инженерных сетей;
- **ГОСТ 30545** — правила маркировки и документирования холодильных установок с целью отслеживания утечек озоноразрушающих веществ.

## Практические рекомендации

### Типовые диапазоны рабочих параметров

| Параметр | Минимум | Номинал | Максимум | Единица |
|----------|---------|---------|----------|---------|
| Частота компрессора | 15–20 | 70–80 | 120 | Гц |
| Давление конденсации | 6 | 12–15 | 28 | бар |
| Давление испарения | 3 | 8–10 | 12 | бар |
| Перегрев испарителя | 2 | 5–8 | 12 | K |
| Переохлаждение конденсатора | 2 | 5–8 | 12 | K |
| COP при номинале | 3,0 | 3,5–4,0 | 4,5 | — |

### Ошибки при проектировании и эксплуатации

1. **Недостаточная гибкость в распределении хладагента** — если выбран наружный блок с одним компрессором на всю систему, при отказе компрессора теряется весь холод. Рекомендуется мультиблочная схема (2–3 наружных узла) для зданий площадью > 3000 м².

2. **Игнорирование влияния длины трассировки** — при расстоянии между наружным и ближайшим внутренним блоком > 100 м требуется компенсация давления хладагента и маслоизоляция. Падение давления на участке превышает 1 K охлаждающей способности.

3. **Отсутствие фильтров в линии жидкости** — микроскопические загрязнения и вода в хладагенте (> 200 ppm) приводят к коррозии компрессора и образованию кислот (при реакции воды с фреоном). Обязательна установка фильтра-осушителя в линии жидкости.

4. **Неправильная калибровка датчиков** — дрейф датчика температуры на 2–3 K приводит к перегреву или переохлаждению системы и потерям энергоэффективности на 5–10%. Рекомендуется калибровка раз в 2–3 года.

5. **Отсутствие резервного питания для управления** — при разрыве связи между внутренним и наружным блоком (отказ сетевого кабеля RS-485) система может автоматически перейти в аварийный режим и включить компрессор на полную мощность. Предусмотрите резервное питание микроконтроллеров и использование протоколов с повторной передачей.

### Рекомендуемые значения по умолчанию для новых проектов

- **Целевой перегрев:** 5–7 K (оптимум для большинства типов испарителей);
- **Целевой перепад давлений на линии жидкости:** 0,5–1,0 бар на 100 м трассы (при R-410A);
- **Максимальный расход воздуха через внутренний блок:** 0,15–0,25 м³/(с·м²) фронтального сечения теплообменника (исходя из уровня шума и сопротивления);
- **Частота сканирования датчиков в контроллере:** 1–2 Гц (достаточно для систем инерционностью > 5 мин);
- **Интервал оптимизации частоты компрессора:** 10–30 секунд (более частые переключения сокращают ресурс инвертора).

---

Правильная конфигурация и наладка системы управления VRF — критический фактор реализации потенциала энергосбережения. Рекомендуется привлечение специалистов, аттестованных производителем оборудования, для комиссионирования и обучения персонала эксплуатации.
