---
title: "Внутренние блоки"
aliases: ["Внутренние блоки"]
weight: 2
---

```yaml
---
title: "Внутренние блоки"
weight: 2
description: "Классификация, конструкция и расчётные характеристики внутренних теплообменников систем переменного хладагентопотока (VRF)."
---
```

## Обзор

Внутренние блоки (indoor units) являются функциональной частью систем переменного хладагентопотока (VRF, variable refrigerant flow) и отвечают за прямой теплообмен между хладагентом и помещением. В отличие от традиционных сплит-систем с одним внутренним блоком, VRF-система может управлять несколькими внутренними модулями, каждый из которых функционирует независимо с частичной пропускной способностью. Внутренние блоки различаются по конструктивному исполнению, монтажному расположению, и характеристикам пропускной способности. Правильный выбор типа и мощности внутреннего блока критичен для обеспечения теплового комфорта, энергоэффективности и интеграции с архитектурой помещения.

## Типы и конструктивное исполнение

### Канальные внутренние блоки

Канальные блоки (duct-type units) встраиваются в сеть вентиляционных каналов и распределяют кондиционированный воздух через потолочные решётки или диффузоры. Мощность канальных блоков типовыми диапазонами составляет 2–16 кВт охлаждения и 2–18 кВт отопления. Эти блоки обеспечивают наиболее скрытный внешний вид и равномерное распределение воздуха, что делает их предпочтительными в современных офисах и торговых центрах. Уровень звукового давления для канальных блоков находится в диапазоне 21–32 дБА на номинальной мощности в зависимости от скорости вращения вентилятора.

### Настенные блоки

Настенные блоки (wall-mounted units) монтируются непосредственно на внешнюю стену помещения на высоте 1,8–2,5 м от пола. Типовые мощности — 2–8 кВт охлаждения/отопления. Такие блоки используют для личных кабинетов, спален и малых жилых пространств благодаря компактности и простоте монтажа. Уровень шума обычно 22–28 дБА.

### Кассетные потолочные блоки (4-направленные)

Кассетные блоки с четырёхсторонним распределением воздуха (4-way cassette units) устанавливаются в подвесной потолок и имеют выход воздуха по четырём направлениям через центральное отверстие. Типовые размеры 600×600 мм или 800×800 мм, мощность 3–12 кВт охлаждения. Они обеспечивают симметричное воздухораспределение в помещениях со средним и крупным метражом.

### Кассетные потолочные блоки (1-направленные)

Односторонние кассетные блоки (1-way cassette units) выбрасывают воздух в одном направлении и подходят для помещений вдоль стен или коридоров. Мощность 2–10 кВт охлаждения.

### Скрытые потолочные блоки

Скрытые потолочные блоки (concealed ceiling units) или низкопрофильные блоки (low-profile units) размещаются над подвесным потолком с минимальной высотой 250–350 мм и распределяют воздух через щелевые диффузоры или отдельные решётки. Типовые мощности 5–16 кВт охлаждения.

### Напольные блоки

Напольные блоки (floor-standing units) устанавливаются у стены на полу на высоте 0,1–0,3 м и используются в помещениях с высокими окнами или в реконструируемых зданиях, где нет возможности установить другие типы. Мощность 2–12 кВт охлаждения.

## Физические принципы теплообмена

Во всех типах внутренних блоков реализуется прямой теплообмен между циркулирующим хладагентом (в трубопроводе или в медном теплообменнике) и воздухом помещения, проходящим через алюминиевые рёбра теплообменника.

Мощность охлаждения/отопления рассчитывается по уравнению энергетического баланса:

$$Q = \dot{m}_{\text{воз}} \cdot c_p \cdot (t_{\text{вход}} - t_{\text{выход}})$$

где:
- $Q$ — тепловая мощность, Вт
- $\dot{m}_{\text{воз}}$ — массовый расход воздуха, кг/с
- $c_p$ — удельная теплоёмкость воздуха ≈ 1,006 кДж/(кг·К)
- $t_{\text{вход}}, t_{\text{выход}}$ — температуры воздуха на входе и выходе, °C

Объёмный расход воздуха $V$ (м³/ч или л/с) связан с массовым расходом через плотность:

$$\dot{m}_{\text{воз}} = \rho \cdot V$$

При стандартных условиях (20 °C, 101,325 кПа) плотность воздуха $\rho \approx 1,2$ кг/м³.

## Компоненты внутреннего блока

Типовой внутренний блок VRF включает:

| Компонент | Назначение | Материал |
|-----------|-----------|----------|
| Теплообменник | Прямой контакт хладагента с воздухом | Медь, алюминиевые рёбра |
| Вентилятор | Циркуляция воздуха через теплообменник | Пластик, металл (EC-мотор) |
| Фильтр воздуха | Удаление частиц PM2.5, пыльцы | Нетканое полотно G3–G4 по EN 779 |
| Дроссельный вентиль | Регулирование потока хладагента | Капиллярная трубка или электронный ТРВ |
| Контроллер блока | Управление вентилятором, датчики | Электроника 24 В переменного тока |
| Датчики | Температура воздуха на выходе, давление хладагента | Термистор, пьезоэлементы |

## Диапазон мощности и коэффициент подключения

### Типовые мощности по типам блоков

| Тип блока | Охлаждение, кВт | Отопление, кВт | Типовой расход воздуха, м³/ч |
|-----------|-----------------|-----------------|------|
| Настенные (малые) | 2–4 | 2–5 | 350–650 |
| Настенные (средние) | 4–8 | 5–9 | 700–1400 |
| Канальные (малые) | 2–5 | 2–6 | 400–800 |
| Канальные (средние/крупные) | 5–16 | 6–18 | 1000–3000 |
| Кассетные 4-way | 3–12 | 3–14 | 600–2200 |
| Кассетные 1-way | 2–10 | 2–12 | 400–1800 |
| Скрытые потолочные | 5–16 | 6–18 | 1200–3000 |
| Напольные | 2–12 | 2–14 | 450–2000 |

### Коэффициент подключения

Коэффициент подключения (connection ratio, CR) — это отношение суммарной мощности охлаждения всех внутренних блоков к мощности наружного блока:

$$CR = \frac{\sum Q_{\text{внутр,хл}}}{\sum Q_{\text{наруж,хл}}}$$

Согласно рекомендациям ASHRAE и стандартам производителей, типовое значение CR находится в диапазоне **1,1–1,5**. Это позволяет работать одновременно не всем блокам на полную мощность, повышая гибкость системы. При CR > 1,6 риск недостатка хладагента и снижения эффективности возрастает; при CR < 1,0 наружный блок переразмерен.

## Расходные характеристики

### Расход хладагента

Расход хладагента через внутренний блок определяется дроссельным вентилем и перепадом давления:

$$\dot{m}_{\text{хл}} = \mu \cdot A \cdot \sqrt{2 \cdot \rho_{\text{хл}} \cdot \Delta P}$$

где:
- $\mu$ — коэффициент расхода (0,6–0,8)
- $A$ — площадь проходного сечения, м²
- $\rho_{\text{хл}}$ — плотность хладагента, кг/м³
- $\Delta P$ — перепад давления, Па

### Потеря напора в теплообменнике

Типовая потеря напора на воздушной стороне составляет 10–50 Па, на хладагентной стороне — 20–100 кПа в зависимости от типа блока и режима работы.

## Применение в системах VRF

### Зонирование и управление

Каждый внутренний блок имеет независимый контроллер с датчиком температуры (термистор 10 кОм), позволяющий отличную от соседних помещений температуру уставки. Система способна работать в режимах:
- **Охлаждение**: 18–30 °C по датчику
- **Отопление**: 16–30 °C по датчику
- **Осушение**: 18–26 °C с ограничением относительной влажности 60–70 %

### Примеры типовых конфигураций

**Пример 1**: Офисное здание 1000 м² с открытой планировкой
- 5 кассетных 4-way блоков по 8 кВт охлаждения (∑ = 40 кВт)
- Наружный блок 25 кВт охлаждения
- CR = 40/25 = 1,6 (верхний предел, допустимо)

**Пример 2**: Жилой дом с отдельными комнатами
- Спальни: 4 настенных блока по 3,5 кВт (∑ = 14 кВт)
- Гостиная: 1 кассетный блок 7 кВт
- ∑ = 21 кВт охлаждения
- Наружный блок 16 кВт
- CR = 21/16 = 1,31 (оптимально)

## Стандарты и нормативы

- **ASHRAE 15-2019**: Безопасность при работе с хладагентами; допустимые заряды по типам помещений
- **ISO 5151**: Методика определения мощности охлаждения воздушных кондиционеров
- **EN 12102**: Кондиционеры воздуха и тепловые насосы со сплит-системой и другие системы; термины и определения
- **ГОСТ Р 56814-2015**: Кондиционеры воздуха. Методика определения мощности
- **СП 60.13330.2016**: Отопление, вентиляция и кондиционирование воздуха

## Практические рекомендации

1. **Выбор типа блока**: для коридоров и узких помещений предпочитайте 1-way кассетные; для офисов с равномерной компоновкой — 4-way.

2. **Мощность на площадь**: при отсутствии точного расчёта нагрузки используйте ориентир 100–150 Вт/м² охлаждения для офисов и 80–120 Вт/м² для жилья при климатических условиях Центральной России.

3. **Расстояние монтажа**: минимальное расстояние между внутренним блоком и соседней стеной — 0,5 м для настенных, 0,3 м для кассетных.

4. **Фильтры**: замена фильтра воздуха G3–G4 требуется каждые 3–6 месяцев при стандартной эксплуатации; при высокой загрязнённости — ежемесячно.

5. **Балансировка потока хладагента**: системы VRF с более чем 5 внутренними блоками требуют балансировки, осуществляемой наружным блоком автоматически через управление давлением всасывания.

6. **Уровень шума**: для жилых помещений целевой уровень звука < 26 дБА; для офисов < 30 дБА. Канальные блоки при монтаже требуют дополнительной виброизоляции и шумоглушающих вставок.

7. **Энергоэффективность**: коэффициент полезного действия (COP) современных VRF-блоков при номинальных условиях (охлаждение 35/25 °C наружный/внутренний воздух) достигает 3,5–4,5; при частичной нагрузке (50 %) — до 5,0–6,0 благодаря модуляции.
