---
title: "Трубопроводы"
aliases: ["Трубопроводы"]
weight: 4
description: "Проектирование трубопроводных систем хладагента в установках VRF: диаметры, потери давления, масляное хозяйство, ограничения по длине и высоте."
---
## Обзор

Трубопроводная система установки переменного расхода хладагента (VRF, Variable Refrigerant Flow) является критическим элементом, от качества проектирования которого зависят эффективность, надёжность и долговечность всей системы. В отличие от традиционных VRV-систем с фиксированным расходом, VRF-установки требуют особого внимания к распределению хладагента, управлению маслом и компенсации перепада давления по высоте здания. Трубопроводы служат не только для транспорта хладагента, но и для циркуляции масла компрессора, поддержания давления и теплообмена с окружающей средой. Соответствие требованиям стандартов ASHRAE 15, ISO 13623 и локальных норм (СП 412.1325800.2017-4) обязательно при любом масштабе проекта.

## Физические принципы и теоретические основы

Поток хладагента в трубопроводах подчиняется закону неразрывности и уравнениям динамики вязкой жидкости. Потери давления складываются из потерь на трение (линейные) и потерь на местных сопротивлениях (колена, тройники, вентили).

**Линейные потери давления** рассчитываются по формуле Дарси—Вейсбаха:

$$\Delta P_f = \lambda \cdot \frac{L}{d} \cdot \frac{\rho v^2}{2}$$

где:
- $\lambda$ — коэффициент трения (зависит от числа Рейнольдса и шероховатости трубы);
- $L$ — длина трубопровода, м;
- $d$ — внутренний диаметр, м;
- $\rho$ — плотность хладагента, кг/м³;
- $v$ — скорость потока, м/с.

**Скорость потока в трубопроводах** связана с объёмным расходом:

$$v = \frac{\dot{V}}{A} = \frac{4\dot{V}}{\pi d^2}$$

где $\dot{V}$ — объёмный расход хладагента, м³/ч.

**Местные потери** описываются через коэффициент сопротивления $\zeta$:

$$\Delta P_{\text{local}} = \zeta \cdot \frac{\rho v^2}{2}$$

Эквивалентная длина трубопровода $(L_{\text{eq}})$ учитывает суммарный эффект местных сопротивлений, переводя их в эквивалент прямого участка:

$$L_{\text{eq}} = L + \sum \frac{\zeta_i \cdot d}{\lambda}$$

## Компоненты и конструкция

### Подбор диаметра трубопровода хладагента

Диаметр трубопровода выбирается так, чтобы скорость потока находилась в диапазоне, оптимальном для конкретного хладагента и режима (жидкость или пар). Типовые рекомендации по скоростям:

| Режим / Хладагент | Рекомендуемая скорость, м/с | Примечание |
|---|---|---|
| Жидкая линия (R-410A, R-32) | 1,0–2,0 | Минимизирует гидравлические потери |
| Газовая линия всасывания (R-410A) | 4,0–6,0 | Предотвращает конденсацию масла |
| Двухфазная линия | 2,0–4,0 | Чувствительна к распределению потока |

Превышение скоростей в жидкостной линии приводит к избыточным потерям давления и шуму; занижение грозит образованием жидкостных пробок при запуске. Для хладагента R-410A типовые диаметры медных трубок: 6.4, 9.5, 12.7, 15.9, 19.1 мм (внешний диаметр).

### Блоки выбора ответвлений (распределители потока)

Блоки выбора ответвлений (manifold, branch selector) распределяют поток хладагента между несколькими внутренними блоками. Они содержат:
- входные и выходные каналы;
- запорные вентили для изоляции отдельных ветвей;
- обратные клапаны для предотвращения обратного потока;
- датчики давления для контроля гидравлического баланса.

Правильная балансировка потока между ветвями критична для предотвращения неравномерного охлаждения и перегрева компрессора. Стандартная конфигурация предусматривает перепад давления в блоке не более 20–30 кПа.

### Соединения Refnet

Соединения типа Refnet (или аналогичные быстросъёмные муфты) позволяют подключать/отключать отдельные ветви без слива всего хладагента. Они снабжены обратными клапанами и предусмотрены для работы под давлением до 4,2 МПа (при использовании R-410A). Герметичность соединений — ключевой фактор надёжности системы.

### Пост-охладитель (суб-охладитель)

Пост-охладитель устанавливается на выходе конденсатора для снижения температуры жидкого хладагента ниже температуры насыщения. Обычно обеспечивает степень под-охлаждения 3–5 К, что повышает полезное охлаждающее действие и стабилизирует работу расширительного вентиля на входе испарителя.

### Управление уровнем масла

В системах VRF циркуляция масла компрессора обеспечивается потоком хладагента. Скорость газовой линии должна быть достаточной (4–6 м/с) для увлечения масляных паров к испарителям и возврата в компрессор через обратный трубопровод. При низких скоростях масло скапливается в испарителях, вызывая:
- падение теплопередачи;
- перегрев компрессора (риск выхода из строя);
- снижение КПД системы.

Системы с большим перепадом высот требуют дополнительных масляных ловушек (oil separator) и управления масляным потоком.

### Максимальная длина трубопровода

Максимальная допустимая длина определяется накопленными потерями давления, которые не должны превышать установленных пределов. Типовые ограничения производителей для R-410A:

- **Жидкостная линия**: до 100–150 м (в зависимости от диаметра);
- **Газовая линия всасывания**: до 200 м;
- **Комбинированная система** (жидкость + газ параллельно): до 150 м.

При превышении длины требуется промежуточный агрегат (мини-ЧХЛ) или повышение диаметра трубки.

### Максимальная разница высот

Перепад высоты между наружным блоком и самым удалённым внутренним блоком ограничивает дополнительное давление столба жидкости:

$$\Delta P_h = \rho_{liquid} \cdot g \cdot \Delta h$$

Типовые ограничения: вертикальная разница не более 15–20 м вверх и 10–15 м вниз. Превышение требует установки регулирующих вентилей и дополнительного контроля.

### Эквивалентная длина трубопровода

Эквивалентная длина учитывает линейные потери и сопротивления фитингов:

| Тип фитинга / сопротивления | Эквивалентная длина, d (диаметров трубки) |
|---|---|
| Колено 90° (плавное) | 20–30 |
| Тройник (проходной) | 15–25 |
| Вентиль запорный | 40–60 |
| Обратный клапан | 50–100 |

Итоговая эквивалентная длина: $L_{\text{eq}} = L_{\text{физ}} + \sum L_{\text{фит}}$.

## Методы расчёта

**Шаг 1: определение расхода хладагента**

Для каждой ветви рассчитывается требуемый расход на основе теплопроизводительности:

$$\dot{m} = \frac{Q}{h_g - h_f}$$

где $Q$ — тепловая мощность, кВт; $h_g$, $h_f$ — удельные энтальпии пара и жидкости, кДж/кг.

**Шаг 2: выбор диаметра**

По расчётному расходу и выбранной скорости потока определяется требуемое сечение:

$$A = \frac{\dot{V}}{v} = \frac{\dot{m}}{\rho \cdot v}$$

**Шаг 3: расчёт потерь давления**

Суммируют линейные и локальные потери для всей магистрали. Используют диаграммы или программные средства (например, ASHRAE Handbook, RefrigerantTables).

**Шаг 4: проверка граничных условий**

- Скорость в газовой линии ≥ 4 м/с (для масла);
- Скорость в жидкостной линии ≤ 2,5 м/с (шум, потери);
- Суммарные потери давления не превышают допуска производителя.

## Применение в ОВК

В системах VRF трубопроводы проектируют с учётом:

1. **Многоэтажные здания**: компенсация давления по высоте требует регулирующих вентилей в низших точках системы.
2. **Большие расстояния**: для объектов типа торговых центров, промышленных помещений используют каскадные конфигурации с промежуточными ДХ.
3. **Климатические зоны**: в холодных районах (≤ −20 °C) требуется дополнительная изоляция труб от конденсации и замерзания влаги.
4. **Шумоизоляция**: газовые линии часто оборачивают вспененным полиэтиленом или минватой для снижения вибрационного шума.

## Стандарты и нормативы

- **ASHRAE 15** — безопасность и соответствие хладагентам (давление, герметичность);
- **ISO 13623** — трубопроводные системы хладагента, методы расчёта;
- **СП 412.1325800.2017-4** — проектирование и монтаж систем кондиционирования воздуха в России;
- **ГОСТ 9940** — медные трубки для холодильных систем;
- **ГОСТ 32573** — кондиционеры воздуха. Требования безопасности.

## Практические рекомендации

| Параметр | Типовой диапазон |
|---|---|
| Скорость в жидкостной линии | 1,0–2,0 м/с |
| Скорость в газовой линии | 4,0–7,0 м/с |
| Допустимые потери давления (жидкость) | 10–50 кПа на 100 м |
| Допустимые потери (газ всасывания) | 5–20 кПа на 100 м |
| Под-охлаждение (пост-охладитель) | 3–8 К |
| Максимальный перепад высот | ±15–20 м |

При проектировании рекомендуется предусмотреть изоляцию всех трубопроводов (толщина 25–50 мм в зависимости от условий), использовать фильтр-осушитель на входе в расширительный вентиль и устанавливать датчики давления для мониторинга гидравлического баланса в реальном времени.
