---
title: "Конфигурации систем"
aliases: ["Конфигурации систем"]
weight: 1
---

```yaml
---
title: "Конфигурации систем"
weight: 1
description: "Архитектурные варианты систем переменного хладоагентного потока (VRF): тепловые насосы, рекуперация, водяное охлаждение и комбинированные решения."
---
```

## Обзор

Системы переменного хладоагентного потока (Variable Refrigerant Flow, VRF) предоставляют разнообразные конфигурации для адаптации к различным климатическим условиям, архитектурным ограничениям и энергетическим целям. Выбор конфигурации определяет эффективность системы, её рабочие диапазоны, возможность одновременного охлаждения и нагрева, а также потребление электроэнергии. Основные типы конфигураций включают системы с воздушным охлаждением конденсатора, системы с рекуперацией тепла (HR-VRF), установки с водяным охлаждением и гибридные варианты с комбинированными наружными блоками. Стандартизация этих решений регулируется ASHRAE 32.1, ISO 13253 и национальными нормативами серии ГОСТ Р 30494.

## Тепловой насос VRF (Heat Pump VRF)

Конфигурация теплового насоса VRF обеспечивает реверсивную работу с переключением между режимом охлаждения и нагрева. В режиме охлаждения хладоагент циркулирует от наружного блока (конденсатор) к внутренним блокам (испарители). При переходе в режим обогрева цикл инвертируется: наружный блок становится испарителем, внутренние блоки — конденсаторами.

**Преимущества:**
- Компактность системы (один контур хладоагента)
- Относительно низкие капитальные затраты
- Простота монтажа и управления

**Ограничения:**
- Невозможность одновременного охлаждения одних помещений и нагрева других
- Необходим дополнительный электрический обогрев при работе в режиме разморозки наружного блока (температура окружающего воздуха ниже +5 °C)
- Коэффициент полезного действия (COP) в зимний период снижается из-за циклов разморозки

**Типовые COP/SEER:**
- Охлаждение при 35 °C (наружная температура): SEER 6,5–8,5
- Нагрев при 7 °C (наружная): COP 2,5–3,5
- При включённой разморозке: COP может снизиться на 15–25 %

## Система рекуперации тепла (HR-VRF)

HR-VRF (Heat Recovery VRF) позволяет одновременно охлаждать одну зону помещения и нагревать другую путём перенаправления тепла от охлаждаемых внутренних блоков к нагреваемым. Это достигается установкой дополнительного четырёхходового вентиля в каждый внутренний блок и управления режимом охлаждения/нагрева независимо для каждого блока.

**Преимущества:**
- Одновременная работа в режимах охлаждения и нагрева
- Высокая сезонная эффективность (SEER/HSPF до 9–11)
- Минимизация электрического доразогрева в переходные периоды
- Рекуперация внутреннего тепла (солнечное излучение, оборудование, люди)

**Компоненты:**
- Четырёхходовой вентиль в каждом внутреннем блоке
- Двухконтурная развязка (Oil Management System, OMS) для обеспечения циркуляции масла
- Расширенная система управления с датчиками температуры в каждом помещении

**Расчёт энергоэффективности:**
$$\text{COP}_{\text{HR}} = \frac{Q_{\text{нагр}} + Q_{\text{охл}}}{W_{\text{комп}}}$$

где $Q_{\text{нагр}}$ — тепловыделение в нагреваемых помещениях, кВт; $Q_{\text{охл}}$ — тепловоспринимаемость в охлаждаемых помещениях, кВт; $W_{\text{комп}}$ — электроэнергия на компрессор, кВт.

## VRF с водяным охлаждением (Water-Cooled VRF)

В системах с водяным охлаждением наружный блок заменяется на модуль теплообмена, подключённый к системе охлаждения воды (охладитель воды, градирня, скважина). Это позволяет достичь более высокой эффективности за счёт более низких температур конденсации.

**Преимущества:**
- SEER на 20–30 % выше, чем при воздушном охлаждении
- Исключение акустических шумов от наружных вентиляторов
- Возможность использования свободного охлаждения (Free Cooling) при температуре воды ниже +12 °C

**Требования:**
- Наличие системы водяного охлаждения
- Соответствие санитарным нормам (герметичность, качество воды, концентрация ингибиторов коррозии согласно ISO 12922)
- Увеличение затрат на установку насосов циркуляции и радиаторов охлаждения

**Типовая температура воды на входе в модуль:** 25–30 °C (охлаждение), что обеспечивает COP компрессора 4,5–5,5.

## Типы наружных блоков

### Односторонние и двусторонние блоки

**Односторонние блоки** — стандартная конфигурация с одним направлением воздушного потока. Устанавливаются на фасаде, кровле или в машинных отделениях. Производительность охлаждения: от 6 кВт до 40 кВт (в зависимости от модели).

**Двусторонние блоки** (с противоположно направленными вентиляторами) применяются в ограниченном пространстве, позволяя распределить воздушный поток на две стороны и снизить шумовое давление на одной из сторон.

### Модульные блоки

Каскадирование нескольких наружных модулей позволяет увеличить общую производительность системы до 80–100 кВт и более. Каждый модуль работает с общей сетью хладоагента через расширительные узлы и распределители давления.

**Схема подключения:**
- Параллельное соединение компрессоров (при достижении давления установки срабатывают последовательно)
- Единая система масла и рекуперации газов для всех компрессоров

## Комбинированные блоки и рекуперация тепла

### Комбинированные наружные блоки

В составе одного наружного модуля могут находиться:
- Охладитель воды (для технологических нужд)
- Нагреватель воды (для ГВС, отопления)
- Конденсатор (для охлаждения хладоагента)

Это обеспечивает производство горячей и холодной воды одновременно при наличии спроса в обеих системах, повышая интегральный COP установки до 6–8 (в переходные сезоны).

### Блоки рекуперации тепла (HR-модули)

Встроенные четырёхходовые вентили и перепускные клапаны (байпасы) в наружных блоках HR-VRF системы позволяют:
- Направлять избыточное тепло от охлаждаемых зон в нагреваемые зоны
- Минимизировать выброс тепла в атмосферу
- Снижать нагрузку на наружный конденсатор

**Рекуперируемое тепло (при идеальном случае):**
$$Q_{\text{рекуп}} = \min(Q_{\text{охл}}, Q_{\text{нагр}}) - \Delta Q_{\text{потери}}$$

где $\Delta Q_{\text{потери}}$ — потери тепла в трубопроводах и фитингах (4–8 % от $Q_{\text{охл}}$).

## Методика выбора конфигурации

### Климатические условия

| Климатическая зона | Рекомендуемая конфигурация | Примечания |
|---|---|---|
| Холодный климат (Tmin < −20 °C) | HP-VRF + электрический обогрев | Требуется мощный доразогрев |
| Умеренный климат (Tmin −5…+5 °C) | HR-VRF или HP-VRF | Переходные сезоны — основной период |
| Теплый климат (Tmin > +10 °C) | HR-VRF, водяное охлаждение | Рекуперация работает круглогодично |
| Влажный климат | Водяное охлаждение | Избежать конденсации на наружном блоке |

### Архитектурные ограничения

- **Ограниченная площадь фасада:** модули с водяным охлаждением, внутриканальные внутренние блоки
- **Шумовые ограничения:** двусторонние наружные блоки, установка в техподполе
- **Большие здания (>5 этажей):** каскадирование нескольких наружных блоков, разделение на зоны по производительности

## Применение в системах ОВК

### Офисные и административные здания

HR-VRF оптимальна для офисов благодаря наличию периферийных зон (кабинеты, выступающие части) с различными тепловыделениями и освещённостью. Одновременная рекуперация тепла от затенённых внутренних помещений в хорошо освещённые фасадные зоны обеспечивает HSPF 8–9.

### Жилые комплексы

В многоквартирных домах применяют раздельные наружные блоки для каждого подъезда (модульная архитектура) или централизованную систему с водяным охлаждением и распределением хладоагента по вертикальным стоякам. Снижение давления хладоагента на высоте до 40 м достигается установкой промежуточных экономайзеров.

### Торговые и развлекательные центры

Большие холлы с высокими потолками (>5 м) требуют специальных кассетных внутренних блоков VRF мощностью 8–12 кВт с многоточечным распределением воздуха. Рекуперация тепла от технических помещений в торговый зал значительно снижает потребление энергии на отопление.

### Больницы и медицинские учреждения

Чувствительные к температурным колебаниям помещения (операционные, реанимация) требуют точного управления, что обеспечивается независимыми контурами HR-VRF с точностью ±1 °C и отдельным резервным питанием.

## Стандарты и нормативы

- **ASHRAE 32.1–2017** — Методология испытаний VRF систем, определение SEER, HSPF, EER
- **ISO 13253:2017** — Энергетические характеристики воздушных тепловых насосов и холодильных машин
- **ГОСТ Р 30494–2016** — Тепловая защита зданий. Параметры микроклимата в помещениях
- **СП 60.13330.2016** (СНиП 41-01–2003) — Отопление, вентиляция и кондиционирование воздуха
- **AHRI Directory** — Сертификация и номинальные характеристики VRF оборудования

## Практические рекомендации

1. **Выбор конфигурации на этапе проектирования:** анализ графиков одновременного охлаждения и нагрева в течение года. Если период одновременной работы превышает 4 месяца, экономическая целесообразность HR-VRF составляет 15–25 % снижения затрат на энергию.

2. **Управление давлением:** для зданий высотой >30 м использовать промежуточные станции с расширительными клапанами (шаг по высоте ~30 м), чтобы ддержать рабочее давление в диапазоне 2,0–3,5 МПа.

3. **Размещение наружных блоков:** выбирать площадку с естественной циркуляцией воздуха (минимум 0,5 м от стен, 1,5 м от воздухозаборов вентиляции). Это снижает рециркуляцию тепла и повышает SEER на 5–8 %.

4. **Типовые диапазоны производительности одного наружного модуля:**
   - Компактные системы: 6–12 кВт
   - Стандартные: 14–28 кВт
   - Промышленные каскады: до 140 кВт (4–5 модулей)

5. **Маслоотделение:** регулярная проверка уровня масла в компрессоре и сепараторах (минимум 1 раз в 6 месяцев для HR-VRF), так как циркуляция по двум контурам увеличивает риск дефицита масла.
