---
title: "Системы с переменным расходом воздуха (VAV): принципы, управление и оптимизация"
description: "Комплексный технический анализ систем HVAC с VAV, включая типы концевых устройств, стратегии управления, сброс статического давления, законы вентиляторов, оптимизацию энергии и методологию устранения неисправностей."
keywords: ["VAV системы", "переменный расход воздуха", "концевые устройства VAV", "VAV независимые от давления", "VAV зависимые от давления", "сброс статического давления", "законы вентиляторов", "управление HVAC", "управление расходом воздуха", "VAV бокс", "двухканальный VAV", "VAV с доподогревом", "коэффициент диверсификации", "минимальный расход воздуха"]
categories: ["Air Conditioning & Cooling"]
tags: ["VAV", "Air Distribution", "HVAC Controls", "Energy Efficiency", "Terminal Units", "Fan Systems"]
author: "Evgeniy Gantman"
date: 2026-01-04
draft: false
weight: 13
---
## Введение в системы с переменным расходом воздуха

Системы с переменным расходом воздуха (VAV) представляют доминирующую архитектуру распределения воздуха в коммерческих приложениях HVAC, обеспечивая управление микроклиматом на уровне зон путем модуляции расхода воздуха вместо температуры воздуха. Фундаментальный принцип использует зависимость между мощностью чувствительного охлаждения и объемным расходом воздуха:

{{< formula display="true" >}}
$$Q_s = \dot{m} \cdot c_p \cdot \Delta T = \rho \cdot \dot{V} \cdot c_p \cdot (T_{supply} - T_{zone})$$
{{< /formula >}}

Где:
- $Q_s$ = мощность чувствительного охлаждения (кДж/ч или Вт)
- $\dot{m}$ = массовый расход (кг/с)
- $c_p$ = удельная теплоемкость воздуха = 1,006 кДж/кг-K
- $\Delta T$ = разность температур (K)
- $\rho$ = плотность воздуха = 1,204 кг/м³ при стандартных условиях
- $\dot{V}$ = объемный расход воздуха (м³/ч)
- $T_{supply}$ = температура приточного воздуха (K)
- $T_{zone}$ = температура зоны (K)

В отличие от систем постоянного расхода воздуха (CAV), которые модулируют температуру приточного воздуха при сохранении фиксированного расхода, системы VAV поддерживают относительно постоянную температуру приточного воздуха (обычно 55°F/13°C) и изменяют расход воздуха в соответствии с мгновенной тепловой нагрузкой в каждой зоне. Такой подход обеспечивает несколько термодинамических и эксплуатационных преимуществ:

- **Энергоэффективность**: потребление энергии вентилятором следует кубическому закону зависимости от расхода воздуха, создавая значительную экономию энергии при частичной нагрузке
- **Управление отдельными зонами**: каждое концевое устройство работает независимо в соответствии с локальными требованиями
- **Снижение одновременного нагрева и охлаждения**: минимизирует потери энергии от доподогрева при частичной нагрузке
- **Сниженная стоимость жизненного цикла**: сокращение потребления энергии вентилятором и требований к техническому обслуживанию

## Архитектура и конфигурации системы VAV

### Основные компоненты системы

Полная система VAV состоит из следующих основных элементов:

1. **Приточная установка (AHU)**: содержит вентилятор приточного воздуха (обычно с частотным регулятором), охлаждающий радиатор, нагревающий радиатор, фильтры и смесительную камеру
2. **Концевые устройства VAV**: устройства на уровне зоны, которые модулируют расход воздуха в ответ на сигналы термостата
3. **Система возврата/вытяжки**: вентилятор возврата или клапаны сброса для поддержания давления в здании
4. **Разветвление воздуховодов**: сети приточных, обратных и потенциально вытяжных воздуховодов
5. **Система управления**: контроллеры DDC, датчики, исполнительные механизмы и пользовательские интерфейсы
6. **Датчики статического давления**: контролируют статическое давление в воздуховоде для управления скоростью вентилятора

{{< diagram >}}
flowchart TD
    A[Наружный воздух] --> B[Смесительная камера]
    C[Возвратный воздух] --> B
    B --> D[Фильтры]
    D --> E[Охлаждающий радиатор]
    E --> F[Нагревающий радиатор]
    F --> G[Приточный вентилятор с ЧРП]
    G --> H[Приточный воздуховод]
    H --> I[VAV бокс 1]
    H --> J[VAV бокс 2]
    H --> K[VAV бокс 3]
    I --> L[Зона 1]
    J --> M[Зона 2]
    K --> N[Зона 3]
    L --> O[Обратный воздуховод]
    M --> O
    N --> O
    O --> P[Вентилятор возврата]
    P --> C
    O --> Q[Сброс/Вытяжка]

    style G fill:#ff9999
    style I fill:#99ccff
    style J fill:#99ccff
    style K fill:#99ccff
{{< /diagram >}}

### Конфигурации системы

**Однопроводная VAV с доподогревом**

Наиболее распространенная конфигурация подает холодный воздух с постоянной температурой во все зоны. Концевые устройства содержат электрические или водяные радиаторы доподогрева, которые активируются при необходимости обогрева. Последовательность управления температурой зоны:

- **Режим охлаждения**: клапан модулирует от минимального до максимального положения по мере увеличения охлаждающей нагрузки
- **Нейтральная полоса**: клапан остается в минимальном положении, без нагрева или дополнительного охлаждения
- **Режим отопления**: клапан в минимальном положении, радиатор доподогрева модулирует для поддержания уставки

Энергоэффективность требует минимизации энергии доподогрева через правильную установку минимального расхода воздуха и стратегии сброса температуры приточного воздуха.

**Однопроводная VAV без доподогрева (только охлаждение)**

Используется во внутренних зонах с постоянными охлаждающими нагрузками или климатах, где отопление требуется редко. Концевые устройства содержат только клапан и датчик расхода. Ограничения включают невозможность обеспечения отопления и риск чрезмерного охлаждения, если минимальный расход воздуха слишком велик для маломощных условий.

**Двухканальные системы VAV**

Отдельные горячие и холодные воздуховоды подают воздух каждому концевому устройству. VAV бокс содержит два клапана, которые модулируют независимо для смешивания потоков горячего и холодного воздуха, обеспечивая одновременную возможность отопления и охлаждения без электрических или гидравлических радиаторов доподогрева.

{{< diagram >}}
flowchart LR
    A[Холодная дека AHU<br/>13°C] --> C[Двухканальный<br/>VAV бокс]
    B[Горячая дека AHU<br/>35°C] --> C
    C --> D[Смешанный воздух<br/>в зону]

    style A fill:#99ccff
    style B fill:#ff9999
    style C fill:#cccccc
{{< /diagram >}}

Энергетические штрафы включают:
- Одновременный нагрев и охлаждение на уровне AHU
- Повышенные затраты на установку воздуховодов (две полные системы воздуховодов)
- Более высокие потери давления из-за двух клапанов в серии

Двухканальные системы обеспечивают превосходное управление микроклиматом в приложениях с высоко переменными нагрузками или строгими требованиями к температуре (лаборатории, здравоохранение, критические помещения).

**Концевые устройства VAV с вентилятором**

Содержат небольшой вентилятор внутри концевого устройства для обеспечения:
- Постоянного потока воздуха даже при снижении первичного расхода воздуха
- Смешивания воздуха из полости потолка или подпольного пространства с приточным воздухом
- Улучшенного распределения воздуха и теплового комфорта

Существуют две конфигурации:

*Последовательное расположение вентилятора*: вентилятор работает постоянно, расположен последовательно с потоком первичного воздуха. Общий расход воздуха в зону равен первичному воздуху плюс индуцированный воздух из полости.

*Параллельное расположение вентилятора*: вентилятор работает только когда первичный расход воздуха падает ниже порога. Вентилятор забирает воздух из полости вокруг клапана первичного воздуха, который частично или полностью закрывается.

{{< diagram >}}
flowchart TD
    subgraph Series Fan-Powered
    A1[Первичный воздух] --> B1[Клапан]
    B1 --> C1[Вентилятор]
    D1[Воздух из полости] --> C1
    C1 --> E1[Радиатор доподогрева]
    E1 --> F1[Зона]
    end

    subgraph Parallel Fan-Powered
    A2[Первичный воздух] --> B2[Клапан]
    B2 --> F2[Зона]
    D2[Воздух из полости] --> C2[Вентилятор]
    C2 --> E2[Радиатор доподогрева]
    E2 --> F2
    end

    style C1 fill:#ffcc99
    style C2 fill:#ffcc99
{{< /diagram >}}

Последовательные устройства обеспечивают лучшее распределение приточного воздуха, но потребляют больше энергии вентилятора. Параллельные устройства более энергоэффективны, но могут обеспечить недостаточную вентиляцию при низкомощном нагреве.

## Типы концевых устройств и принципы работы

### Концевые устройства VAV, зависимые от давления

Положение клапана напрямую определяет расход воздуха на основе давления в верхнем потоке. Внутри концевого устройства не существует активного измерения или управления расходом. Зависимость между положением клапана и расходом воздуха следует:

{{< formula display="true" >}}
$$\dot{V} = C_d \cdot A_{damper} \cdot \sqrt{\frac{2 \Delta P}{\rho}}$$
{{< /formula >}}

Где:
- $C_d$ = коэффициент расхода (безразмерный, обычно 0,6-0,8)
- $A_{damper}$ = эффективная площадь открытия клапана (м²)
- $\Delta P$ = перепад давления на клапане (Па)
- $\rho$ = плотность воздуха (кг/м³)

Контроллер получает сигнал температуры от термостата зоны и модулирует исполнительный механизм клапана. По мере изменения статического давления в воздуховоде из-за открытия или закрытия других концевых устройств, расход воздуха через зависимое от давления устройство изменяется, даже если положение клапана остается постоянным.

**Преимущества:**
- Более низкая начальная стоимость (отсутствие датчика расхода или сложного управления)
- Более простая установка и сдача в эксплуатацию
- Меньше компонентов, которые могут выйти из строя

**Недостатки:**
- Расход воздуха варьируется с колебаниями статического давления системы
- Сложно поддерживать надлежащие объемы вентиляции
- Температура в зонах может дрейфовать при изменении системных нагрузок
- Требует тщательной балансировки и может потребоваться перебалансировка по мере изменения использования здания
- Плохая производительность в системах с широкими колебаниями статического давления

Устройства, зависимые от давления, подходят только для небольших систем с минимальными колебаниями статического давления или некритических приложений, где точное управление расходом воздуха не требуется.

### Концевые устройства VAV, независимые от давления

Содержат встроенные датчики расхода воздуха и выделенные контроллеры, которые поддерживают установленный расход воздуха независимо от колебаний статического давления в верхнем потоке. Управляющий контур непрерывно измеряет фактический расход и регулирует положение клапана для соответствия командному потоку.

{{< diagram >}}
flowchart LR
    A[Термостат зоны] --> B[Контроллер VAV]
    B --> C[Уставка расхода воздуха]
    C --> D[Исполнительный механизм клапана]
    D --> E[Клапан]
    F[Датчик расхода] --> B
    E --> G[Расход воздуха в зону]
    G --> F

    style B fill:#99ff99
    style F fill:#ffcc99
{{< /diagram >}}

Общие технологии измерения расхода:

**Горячепроволочный анемометр**: измеряет скорость воздуха, используя электрически нагреваемый элемент провода, температура (и сопротивление) которого меняется с расходом.

**Станция измерения перепада давления**: измеряет перепад давления на калибруемом элементе (профиль, сопло или усредняющая трубка Пито). Расчет расхода:

{{< formula display="true" >}}
$$\dot{V} = K \cdot A \cdot \sqrt{\frac{\Delta P}{\rho}}$$
{{< /formula >}}

Где $K$ - постоянная калибровки, зависящая от геометрии элемента расхода.

**Тепловая дисперсия**: измеряет теплопередачу от нагреваемого элемента к потоку воздуха, которая коррелирует со скоростью.

**Преимущества:**
- Поддерживает точный расход воздуха независимо от колебаний давления системы
- Обеспечивает надлежащие объемы вентиляции в зонах
- Превосходное управление температурой зоны
- Упрощенная балансировка и сдача в эксплуатацию
- Саморегулирующийся для утечек в воздуховодах и изменений системы

**Недостатки:**
- Более высокая начальная стоимость (300-600 дол. за бокс против 150-300 дол. для зависимых от давления)
- Более сложная установка и программирование
- Дополнительное обслуживание датчиков расхода и контроллеров
- Требует подключения электропитания к контроллеру и исполнительному механизму

Устройства, независимые от давления, являются промышленным стандартом для коммерческих приложений, где требуются точное управление температурой и вентиляция.

### Установки минимального и максимального расхода воздуха

Все концевые устройства VAV имеют настраиваемые пределы минимального и максимального расхода воздуха:

**Максимальный расход воздуха** определяется:
- Расчетной охлаждающей нагрузкой для зоны
- Доступным статическим давлением в месте размещения концевого устройства
- Размерами воздуховода и распределителя воздуха

**Минимальный расход воздуха** должен удовлетворять наибольшему из:
- Требованием объема вентиляции в соответствии с ASHRAE 62.1
- Расходом, необходимым для поддержания приемлемого распределения воздуха и предотвращения стратификации
- Расходом, необходимым для приемлемого отопления (обычно 30-50% от максимума для радиаторов доподогрева)

Фракция минимального расхода воздуха значительно влияет на потребление энергии. Частая ошибка - установка минимального расхода воздуха слишком высоко, что приводит к чрезмерной энергии доподогрева. Оптимальный минимальный расход воздуха балансирует требования вентиляции, качество распределения воздуха и потребление энергии.

Для VAV бокса с доподогревом расчет минимального расхода:

{{< formula display="true" >}}
$$\dot{V}_{min} = \max\left(\dot{V}_{ventilation}, \dot{V}_{heating}, \dot{V}_{distribution}\right)$$
{{< /formula >}}

Где:
- $\dot{V}_{ventilation}$ = требуемый наружный воздух в соответствии с ASHRAE 62.1
- $\dot{V}_{heating}$ = минимальный расход для адекватного отопления (функция производительности радиатора и температуры приточного воздуха)
- $\dot{V}_{distribution}$ = минимум для надлежащего смешивания (обычно 0,4-0,8 обмена в час)

## Стратегии управления и последовательности операций

### Управление на уровне зоны

Стандартная последовательность управления для концевого устройства VAV, независимого от давления, с доподогревом:

**Последовательность охлаждения** (температура зоны выше уставки):
1. Температура зоны на уставке: клапан в минимальном положении, доподогрев выключен
2. Температура зоны повышается на 0,3-0,6°C выше уставки: клапан начинает открываться
3. Температура зоны на уставке + 1,1-1,7°C: клапан в максимальном положении
4. Если температура зоны продолжает расти: генерируется тревога чрезмерного охлаждения

**Последовательность отопления** (температура зоны ниже уставки):
1. Температура зоны на уставке: клапан в минимальном положении, доподогрев выключен
2. Температура зоны падает на 0,3-0,6°C ниже уставки: радиатор доподогрева начинает модулировать
3. Температура зоны на уставке - 1,1-1,7°C: доподогрев на максимальном выходе
4. Если температура зоны продолжает падать: генерируется тревога недогрева

{{< diagram >}}
graph LR
    A[Уставка - 1,7°C] --> B[Полный обогрев]
    B --> C[Уставка - 0,3°C]
    C --> D[Нейтральная полоса]
    D --> E[Уставка + 0,3°C]
    E --> F[Клапан открывается]
    F --> G[Уставка + 1,7°C]
    G --> H[Макс охлаждение]

    style B fill:#ff9999
    style D fill:#cccccc
    style H fill:#99ccff
{{< /diagram >}}

Алгоритмы управления пропорционально-интегральным (PI) обеспечивают плавный, стабильный отклик:

{{< formula display="true" >}}
$$u(t) = K_p \cdot e(t) + K_i \cdot \int_0^t e(\tau) d\tau$$
{{< /formula >}}

Где:
- $u(t)$ = выход управления (положение клапана или положение клапана)
- $e(t)$ = сигнал ошибки (уставка - измеренная температура)
- $K_p$ = коэффициент пропорциональности
- $K_i$ = интегральный коэффициент

Настройка этих параметров требует балансирования скорости отклика против стабильности. Чрезмерное усиление вызывает колебания; недостаточное усиление вызывает медленный отклик и установившееся смещение.

### Управление температурой приточного воздуха

AHU поддерживает температуру приточного воздуха путем модуляции охлаждающих и нагревающих радиаторов. Датчик температуры приточного воздуха обеспечивает обратную связь с управляющим контуром. Типичные последовательности:

**Режим механического охлаждения**:
- Охлаждающий клапан модулирует для поддержания уставки температуры приточного воздуха (обычно 55°F/13°C)
- Клапаны экономайзера модулируют на основе температуры наружного воздуха и энтальпии
- Когда наружный воздух пригоден, экономайзер обеспечивает свободное охлаждение

**Режим экономайзера**:
- Клапан наружного воздуха открывается для увеличения свободного охлаждения
- Охлаждающий клапан закрывается по мере обеспечения наружным воздухом достаточного охлаждения
- Клапан возвратного воздуха соответственно закрывается для поддержания общего расхода воздуха

**Режим отопления**:
- Охлаждающий клапан закрыт
- Нагревающий клапан модулирует для поддержания уставки температуры приточного воздуха
- Экономайзер в положении минимального наружного воздуха

### Сброс температуры приточного воздуха

Фиксированная температура приточного воздуха (55°F) максимизирует осушение, но тратит энергию через ненужный доподогрев. Стратегии сброса температуры приточного воздуха повышают температуру приточного воздуха, когда не требуется полная охлаждающая способность:

**Метод обрезки и ответа**:
1. Контролируйте все положения клапанов VAV
2. Если нет клапанов >90% открытых более 10 минут: увеличьте температуру приточного воздуха на небольшой шаг (0,3-0,6°C)
3. Если какой-либо клапан достигает >95% открытия: уменьшите температуру приточного воздуха на больший шаг (0,6-1,1°C)
4. Ограничьте диапазон сброса (обычно 13-18°C для охлаждения, 16-21°C для экономайзера)

**Метод сброса зоны**:
- Температура приточного воздуха сбрасывается на основе зоны с наибольшей потребностью охлаждения
- Зона, требующая большей охлаждающей мощности, определяет наиболее холодный приточный воздух
- Другие зоны получают более теплый воздух и соответственно модулируют клапаны

**Сброс по наружному воздуху**:
- Температура приточного воздуха сбрасывается на основе температуры наружного воздуха
- Просто, но не реагирует на фактические нагрузки в зонах

Сбережение энергии от сброса температуры приточного воздуха:

{{< formula display="true" >}}
$$\Delta E_{fan} = \frac{P_{fan,1}}{P_{fan,2}} = \left(\frac{\dot{V}_1}{\dot{V}_2}\right)^3$$
{{< /formula >}}

Повышение температуры приточного воздуха с 13°C до 16°C может снизить общий системный расход воздуха на 15%, в результате чего снижение энергии вентилятора на приблизительно $(0,85)^3 = 0,614$ или 39% при этом рабочем условии.

Однако стратегии сброса должны поддерживать адекватное осушение. Во влажных климатах температура приточного воздуха не должна сбрасываться выше 15-16°C во время охлаждающего сезона для предотвращения проблем с влагой.

## Управление и сброс статического давления

### Уставка статического давления

Приточный вентилятор поддерживает статическое давление в системе воздуховодов для обеспечения адекватного давления во всех концевых устройствах. Датчик статического давления, обычно расположенный в 2/3 до 3/4 расстояния от вентилятора вдоль самого длинного воздуховода, обеспечивает обратную связь контроллеру скорости вентилятора.

Уставка статического давления должна удовлетворять:

{{< formula display="true" >}}
$$P_{setpoint} \geq \Delta P_{duct} + \Delta P_{fitting} + \Delta P_{terminal} + \Delta P_{diffuser}$$
{{< /formula >}}

Где все перепады давления оцениваются при расходе конструкции к наиболее удаленному концевому устройству.

Типичные уставки статического давления варьируются от 250 до 625 Па в зависимости от длины воздуховода, фитингов и требований концевого устройства.

### Сброс статического давления

Работа при полной уставке статического давления при необходимости тратит значительную энергию вентилятора. Сброс статического давления снижает уставку, когда концевые устройства не требуют полного давления:

**Алгоритм обрезки и ответа**:
1. Контролируйте все положения клапанов VAV
2. Если нет клапанов >90% открытых более 15 минут: уменьшьте уставку статического давления на небольшой шаг (25 Па)
3. Если какой-либо клапан достигает >95% открытия: увеличьте уставку статического давления на больший шаг (50-75 Па)
4. Ограничьте диапазон сброса (обычно 200-500 Па)

**Прямой сброс на основе критической зоны**:
- Каждое концевое устройство сообщает свое положение клапана и требуемое давление
- Система автоматизации здания определяет концевое устройство, требующее наибольшего давления
- Уставка статического давления регулируется для удовлетворения критической зоны плюс резерв (50-75 Па)

Сбережение энергии от сброса статического давления можно рассчитать из законов вентилятора:

{{< formula display="true" >}}
$$\frac{P_2}{P_1} = \left(\frac{N_2}{N_1}\right)^3 = \left(\frac{\dot{V}_2}{\dot{V}_1}\right)^3 \approx \left(\frac{SP_2}{SP_1}\right)^{1.5}$$
{{< /formula >}}

Снижение статического давления с 500 до 300 Па при частичной нагрузке:

{{< formula display="true" >}}
$$\frac{P_2}{P_1} = \left(\frac{300}{500}\right)^{1.5} = 0.328$$
{{< /formula >}}

Это представляет снижение мощности вентилятора на 67,2% при этом рабочем условии.

### Управление VFD и законы вентилятора

Частотные регуляторы модулируют скорость вентилятора путем изменения электрической частоты, подаваемой на двигатель. Зависимость между скоростью вентилятора, расходом воздуха, давлением и мощностью следует законам вентилятора:

{{< table >}}
| Параметр | Зависимость | Формула |
|-----------|-----------|---------|
| Расход воздуха | Пропорционален скорости | $\frac{\dot{V}_2}{\dot{V}_1} = \frac{N_2}{N_1}$ |
| Статическое давление | Пропорционально квадрату скорости | $\frac{SP_2}{SP_1} = \left(\frac{N_2}{N_1}\right)^2$ |
| Мощность | Пропорциональна кубу скорости | $\frac{P_2}{P_1} = \left(\frac{N_2}{N_1}\right)^3$ |
{{< /table >}}

Где:
- $N$ = скорость вентилятора (об/мин)
- $\dot{V}$ = расход воздуха (м³/ч)
- $SP$ = статическое давление (Па)
- $P$ = мощность вентилятора (кВт)

Кубическая зависимость между скоростью и мощностью создает драматическое сбережение энергии при частичной нагрузке. Снижение расхода до 50% от конструкции (обычное при частичной нагрузке) снижает мощность вентилятора до приблизительно 12,5% от полной нагрузки:

{{< formula display="true" >}}
$$P_{50\%} = \left(\frac{50\%}{100\%}\right)^3 = 0.125 = 12.5\%$$
{{< /formula >}}

Эта фундаментальная зависимость объясняет, почему системы VAV обеспечивают превосходную энергоэффективность по сравнению с системами CAV, которые поддерживают постоянный расход воздуха.

## Анализ и оптимизация энергии вентилятора

### Потребление энергии вентилятором

Теоретическая мощность вентилятора, необходимая для перемещения воздуха против сопротивления системы:

{{< formula display="true" >}}
$$P_{fan} = \frac{\dot{V} \cdot SP}{1000 \cdot \eta_{fan} \cdot \eta_{motor} \cdot \eta_{VFD}}$$
{{< /formula >}}

Где:
- $P_{fan}$ = мощность вентилятора (кВт)
- $\dot{V}$ = расход воздуха (м³/ч)
- $SP$ = статическое давление (Па)
- $\eta_{fan}$ = полная эффективность вентилятора (обычно 0,60-0,75)
- $\eta_{motor}$ = эффективность двигателя (обычно 0,90-0,96)
- $\eta_{VFD}$ = эффективность VFD (обычно 0,95-0,97)

Пример расчета для системы 9500 м³/ч при 500 Па:

{{< formula display="true" >}}
$$P_{fan} = \frac{9500 \cdot 500}{1000 \cdot 0.65 \cdot 0.94 \cdot 0.96} = 8.1 \text{ кВ}$$
{{< /formula >}}

Годовое потребление энергии зависит от профиля эксплуатации. Типичная коммерческая система VAV работает при частичной нагрузке >90% занятых часов. Используя анализ по интервалам или посимвольное моделирование:

{{< formula display="true" >}}
$$E_{annual} = \sum_{i=1}^{n} P_{fan,i} \cdot h_i$$
{{< /formula >}}

Где:
- $P_{fan,i}$ = мощность вентилятора при условии $i$
- $h_i$ = часов в год при условии $i$
- $n$ = количество интервалов или часов

### Эффект системы и потери давления

Фактический рост давления, необходимый от вентилятора, превышает сумму потерь воздуховода и компонентов из-за коэффициентов системного эффекта:

**Условия входа**: неадекватный зазор между входом вентилятора и стенками, колена близко к входу или неоднородные картины потока увеличивают требуемое давление вентилятора на 25-125 Па.

**Условия выхода**: колена или переходы сразу после выпуска вентилятора создают турбулентность и увеличивают сопротивление системы.

**Перепады давления компонентов**:

{{< table >}}
| Компонент | Типичный перепад давления |
|-----------|------------------------|
| Фильтры (чистые MERV 8) | 50-75 Па |
| Фильтры (чистые MERV 13) | 100-150 Па |
| Фильтры (загрязненные, 2x чистые) | 100-300 Па |
| Охлаждающий радиатор | 75-200 Па |
| Нагревающий радиатор | 50-125 Па |
| Смесительная камера/клапаны | 25-75 Па |
| Воздуховод на 30 м | 15-45 Па |
| Фитинги (каждое колено 90°) | 12-50 Па |
| Концевое устройство VAV | 25-75 Па |
| Распределители/решетки | 10-25 Па |
{{< /table >}}

Практика проектирования включает коэффициент безопасности 10-15% на рассчитанный перепад давления для учета:
- Утечек в воздуховодах и шероховатости
- Вариаций при установке от проектирования
- Загрузки фильтров между изменениями
- Факторов системного эффекта

### Влияние утечки в воздуховодах

Утечка в воздуховодах снижает эффективность системы, требуя от вентилятора перемещать больше воздуха, чем фактически доставляется в зоны. ASHRAE 90.1 ограничивает утечку на основе класса давления воздуховода:

{{< formula display="true" >}}
$$\text{Скорость утечки} = CL_s \cdot P^{0.65}$$
{{< /formula >}}

Где:
- $CL_s$ = класс утечки (м³/ч на 100 м² площади поверхности воздуховода)
- $P$ = давление воздуховода (Па)

Пределы класса утечки:
- Герметичный воздуховод: $CL_s \leq 0,94$
- Негерметичный воздуховод: $CL_s \leq 2,8$

Для системы с 465 м² поверхности воздуховода, работающей при 500 Па, герметичный класс утечки:

{{< formula display="true" >}}
$$\text{Утечка} = 0.94 \cdot 500^{0.65} \cdot \frac{465}{100} = 93 \text{ м³/ч}$$
{{< /formula >}}

При расчетном расходе воздуха 9500 м³/ч это представляет утечку 0,98%. Герметичный воздуховод будет иметь утечку 280 м³/ч или 2,9% системного расхода. Это прямо увеличивает потребление энергии вентилятором и снижает доставленную вентиляцию.

## Требования по минимальному расходу воздуха и вентиляции

### Требования вентиляции ASHRAE 62.1

Процедура расчета расхода вентиляции в ASHRAE 62.1 определяет минимальные требования к наружному воздуху на основе занятости и площади пола:

{{< formula display="true" >}}
$$\dot{V}_{oz} = R_p \cdot P_z + R_a \cdot A_z$$
{{< /formula >}}

Где:
- $\dot{V}_{oz}$ = требование наружного воздуха для зоны (м³/ч)
- $R_p$ = расход наружного воздуха на человека (м³/ч на человека)
- $P_z$ = популяция зоны (люди)
- $R_a$ = расход наружного воздуха на единицу площади (м³/ч на м²)
- $A_z$ = площадь пола зоны (м²)

Для множества зон, обслуживаемых одной AHU, требование системного наружного воздуха учитывает диверсификацию:

{{< formula display="true" >}}
$$\dot{V}_{ot} = \sum_{all zones} \frac{\dot{V}_{oz}}{E_z}$$
{{< /formula >}}

Где $E_z$ - эффективность распределения воздуха в зоне (обычно 1,0 для потолочного подвода, 1,2 для подвода в пол).

AHU должна доставить:

{{< formula display="true" >}}
$$\dot{V}_{OA} = \frac{\dot{V}_{ot}}{1 + X_s - Z}$$
{{< /formula >}}

Где:
- $\dot{V}_{OA}$ = прием наружного воздуха (м³/ч)
- $X_s$ = нескорректированная фракция системного наружного воздуха = $\dot{V}_{ot} / \dot{V}_{ps}$
- $\dot{V}_{ps}$ = первичный воздух системы (сумма всех расходов первичного воздуха в зонах)
- $Z$ = минимальная фракция наружного воздуха в зоне = $\min(\dot{V}_{oz} / \dot{V}_{pz})$ для всех зон

Этот расчет становится сложным в системах VAV, потому что $\dot{V}_{ps}$ непрерывно варьируется по мере модуляции расходов в зонах. Динамическое управление вентиляцией требует расчета в реальном времени требуемого наружного воздуха на основе текущих расходов в зонах.

### Динамический сброс вентиляции

Для поддержания вентиляции при минимизации наружного воздуха (и связанной энергии кондиционирования), продвинутые последовательности управления реализуют динамический сброс:

1. Измеряйте или рассчитывайте текущий первичный расход в каждую зону
2. Рассчитайте требуемую долю наружного воздуха для каждой зоны: $Z_z = \dot{V}_{oz} / \dot{V}_{pz}$
3. Определите критическую зону с наибольшей долей наружного воздуха: $Z = \max(Z_z)$
4. Рассчитайте требование системного наружного воздуха, используя уравнение выше
5. Модулируйте клапан наружного воздуха для поддержания рассчитанного $\dot{V}_{OA}$

Такой подход минимизирует прием наружного воздуха при обеспечении всем зонам адекватной вентиляции. Сбережение энергии может быть значительным (20-40% сокращение наружного воздуха против фиксированного положения клапана), особенно в системах с высокой диверсификацией между зонами.

### Оптимизация минимального расхода воздуха

Установка минимального расхода воздуха слишком высоко тратит энергию через:
- Ненужную мощность вентилятора
- Чрезмерную энергию доподогрева
- Чрезмерную вентиляцию в неработающих периодах

Установка минимального расхода воздуха слишком низко вызывает:
- Недостаточную вентиляцию
- Плохое распределение воздуха и тепловую стратификацию
- Проблемы управления температурой при отоплении

Расчет оптимального минимального расхода воздуха:

{{< formula display="true" >}}
$$\dot{V}_{min} = \max\left(Z_z \cdot \dot{V}_{max}, \dot{V}_{distribution}, \dot{V}_{heating}\right)$$
{{< /formula >}}

Где:
- $Z_z$ = фракция наружного воздуха в зоне (из расчета вентиляции)
- $\dot{V}_{max}$ = максимальный расчетный расход в зону
- $\dot{V}_{distribution}$ = минимум для смешивания воздуха (обычно 0,4-0,8 обмена в час)
- $\dot{V}_{heating}$ = минимум для работы в режиме отопления

Для офиса на 46 м² с расчетным расходом 283 м³/ч:
- $\dot{V}_{oz} = 7 \cdot 0,006 \cdot 46 + 7 = 29$ м³/ч наружного воздуха требуется
- $Z_z = 29 / 283 = 0,103$
- Минимальный расход вентиляции = $0,103 \cdot 283 = 29$ м³/ч
- Минимум распределения (0,6 обмена в час) = $46 \cdot 2,7 \cdot 0,6 / 60 = 19$ м³/ч
- Минимум для отопления (40% от максимума) = $0,40 \cdot 283 = 113$ м³/ч

Управляющий минимум составляет 113 м³/ч для отопления, что представляет коэффициент минимального расхода 40%.

## Сравнение системы с доподогревом и двухканальной системы

### Анализ энергии

**Энергопотребление VAV с доподогревом**:

{{< formula display="true" >}}
$$E_{total} = E_{fan} + E_{cooling} + E_{reheat}$$
{{< /formula >}}

Энергия доподогрева для зоны:

{{< formula display="true" >}}
$$Q_{reheat} = \dot{V}_{min} \cdot \rho \cdot c_p \cdot (T_{zone} - T_{supply})$$
{{< /formula >}}

Для примера офиса выше при температуре зоны 21°C с приточным воздухом 13°C:

{{< formula display="true" >}}
$$Q_{reheat} = 113 \cdot 1.204 \cdot 1.006 \cdot (21 - 13) = 1,101 \text{ кДж/ч}$$
{{< /formula >}}

Если это происходит в течение 2000 часов в год, годовая энергия доподогрева = 2,2 ГДж на зону.

**Двухканальная VAV** исключает доподогрев концевого устройства, но требует одновременного нагрева и охлаждения на уровне AHU:

{{< formula display="true" >}}
$$E_{total} = E_{fan} + E_{cold-deck} + E_{hot-deck}$$
{{< /formula >}}

Энергия холодной деки аналогична однопроводной системе. Энергия горячей деки зависит от смешанной доли воздуха:

{{< formula display="true" >}}
$$Q_{hot-deck} = \dot{V}_{hot} \cdot \rho \cdot c_p \cdot (T_{hot} - T_{mixed})$$
{{< /formula >}}

Где $\dot{V}_{hot}$ = общий расход воздуха горячей деки в зоны, требующие обогрева.

Двухканальные системы также несут дополнительную энергию вентилятора из-за:
- Двух клапанов в серии (более высокий перепад давления)
- Отдельных воздуховодов горячей и холодной деки (большая площадь поверхности воздуховода и фитинги)
- Обычно 75-125 Па дополнительного требования к статическому давлению

Энергетические исследования показывают, что однопроводная VAV с оптимизированным минимальным расходом воздуха и сбросом температуры приточного воздуха в целом обеспечивает 15-25% лучшую энергетическую производительность, чем двухканальные системы.

### Сравнение приложений

{{< table >}}
| Критерии | Однопроводная VAV с доподогревом | Двухканальная VAV |
|----------|------------------------|---------------|
| Энергоэффективность | Лучше (при надлежащем управлении) | Ниже из-за одновременного нагрева/охлаждения |
| Первоначальная стоимость | Ниже | На 30-50% выше из-за двойного воздуховода |
| Управление влажностью | Хорошее (холодный приточный воздух) | Плохое (смешанный воздух снижает осушение) |
| Управляемость | Хорошее | Отличное (независимое смешивание горячего/холодного) |
| Техническое обслуживание | Ниже | Выше (больше клапанов, исполнительных механизмов, воздуховодов) |
| Акустическая характеристика | Хорошее | Лучше (более низкие скорости приточного воздуха) |
| Требования к пространству | Меньше воздуховода | Значительное (две полные системы воздуховодов) |
| Лучшие приложения | Стандартные коммерческие здания | Лаборатории, здравоохранение, помещения с крайними колебаниями нагрузок |
{{< /table >}}

Двухканальные системы оправданы в основном в приложениях, где:
- Одновременное отопление и охлаждение в разных зонах происходит часто
- Быстрые изменения нагрузки требуют немедленного отклика
- Помещение имеет высокие внутренние тепловыделения с значительными потребностями в обогреве периметра
- Управление влажностью не критично

## Коэффициенты диверсификации и размер системы

### Диверсификация нагрузок в зонах

Отдельные зоны редко одновременно достигают пиковую нагрузку. Расчетный расход приточного воздуха можно уменьшить от суммы всех пиков зон через применение коэффициентов диверсификации:

{{< formula display="true" >}}
$$\dot{V}_{system} = D_f \cdot \sum_{all zones} \dot{V}_{zone,max}$$
{{< /formula >}}

Где $D_f$ = коэффициент диверсификации (обычно 0,75-0,95 в зависимости от типа здания и количества зон).

Коэффициенты диверсификации варьируются по типам зданий:

{{< table >}}
| Тип здания | Типичный коэффициент диверсификации |
|---------------|--------------------------|
| Офис (>50 зон) | 0,75-0,85 |
| Офис (20-50 зон) | 0,80-0,90 |
| Розница | 0,85-0,95 |
| Школа | 0,80-0,90 |
| Больница | 0,85-0,95 |
| Лаборатория | 0,90-1,00 |
| Центр обработки данных | 0,95-1,00 |
{{< /table >}}

Коэффициент диверсификации зависит от:
- Количества зон (больше зон = большая диверсификация)
- Ориентация здания (фасады восток/запад достигают пика в разное время)
- Типы зон (периметр против внутренних нагрузок)
- Картины занятости
- График внутренних нагрузок

Консервативное проектирование использует более высокие коэффициенты диверсификации (ближе к 1,0). Агрессивное проектирование использует более низкие коэффициенты диверсификации, но рискует недостаточной емкостью в необычных условиях.

### Проверка размера

После применения диверсификации проверьте, что система может поддерживать уставку статического давления, когда наиболее нагруженные зоны находятся на пике:

1. Определите сочетание зон, представляющих реалистичный сценарий пиковой нагрузки
2. Суммируйте расходы в эти зоны при пике
3. Добавьте коэффициент безопасности (10-15%)
4. Проверьте, превышает ли емкость вентилятора это значение при расчетном давлении

Пример для офисного здания с 60 зонами:
- Сумма пиков отдельных зон: 22700 м³/ч
- Примененный коэффициент диверсификации: 0,80
- Расчетный расход системы: 18160 м³/ч
- Проверка пиковой нагрузки: предположим, что южные и западные зоны достигают пика одновременно (8500 м³/ч) плюс внутренние зоны (5670 м³/ч) = 14170 м³/ч
- Коэффициент безопасности: 14170 × 1,15 = 16296 м³/ч
- Емкость системы при расчетном давлении: 18160 м³/ч > 16296 м³/ч проверено

Этот подход балансирует первоначальную стоимость (меньшее оборудование) против надежности (адекватная емкость).

### Анализ нагрузок на основе времени

Почасовые профили нагрузок раскрывают фактические картины диверсификации. Пиковая одновременная нагрузка обычно происходит:
- Середина дня (14-16) для южных и западных зон в охлаждающих климатах
- Утро (8-10) для восточных зон
- Согласованно в течение дня для внутренних зон со стабильными внутренними нагрузками

Построение почасовых нагрузок в зонах и суммирование мгновенных потребностей определяет истинный пик:

{{< formula display="true" >}}
$$\dot{V}_{system,peak} = \max_{t=1}^{8760} \left(\sum_{all zones} \dot{V}_{zone}(t)\right)$$
{{< /formula >}}

Этот час-за-часом подход обеспечивает более точное размерение, чем применение произвольных коэффициентов диверсификации, особенно для зданий с необычной занятостью или картинами нагрузок.

## Устранение неисправностей систем VAV

### Проблемы управления температурой

**Симптом**: зона не может поддерживать охлаждающую уставку, клапан в максимальном положении

Подход к диагностике:
1. Проверьте температуру приточного воздуха: измеряйте на выходе AHU и рядом с проблемной зоной
   - Если приточный воздух слишком теплый: проверьте работу охлаждающего радиатора AHU, заряд холодильного агента, поток, загрязнение
   - Если приточный воздух адекватен в AHU, но теплый в зоне: изучите тепловое поглощение воздуховода, утечку
2. Проверьте статическое давление у концевого устройства
   - Если статическое давление ниже требования концевого устройства: проверьте местоположение датчика статического давления, уставку, работу вентилятора, ограничения воздуховода
   - Если статическое давление адекватно: проверьте работу клапана концевого устройства, связь, калибровку
3. Проверьте измерение расхода
   - Измеряйте фактический расход с помощью балансировочного колпака или анемометра
   - Сравните с показанием дисплея концевого устройства
   - Откалибруйте датчик расхода, если показания отличаются >10%
4. Проверьте, что охлаждающая нагрузка зоны не увеличилась
   - Проверьте занятость, освещение, оборудование, солнечные прибыли
   - Сравните текущую нагрузку с проектными допущениями

**Симптом**: зона чрезмерно охлаждается, не может поддерживать отопительную уставку

Подход к диагностике:
1. Проверьте установку минимального расхода воздуха
   - Проверьте соответствие уставки проектному намерению
   - Рассчитайте тепловой баланс: $Q_{reheat} = \dot{V}_{min} \cdot 1,2 \cdot \Delta T$
   - Если минимальный расход воздуха слишком высок для доступной емкости доподогрева: уменьшьте минимальный расход воздуха или увеличьте емкость радиатора доподогрева
2. Проверьте работу радиатора доподогрева
   - Проверьте работу клапана, температуру воды (гидравлический), электропитание (электрический)
   - Измеряйте температуры входящего и исходящего воздуха
   - Рассчитайте фактическую тепловую мощность и сравните с номинальной емкостью
3. Проверьте одновременный нагрев и охлаждение
   - Проверьте наличие мертвой зоны в последовательности управления
   - Проверьте положение клапана во время операции доподогрева (должно быть в минимуме)

### Проблемы расхода воздуха и давления

**Симптом**: недостаточное статическое давление, множество зон сообщают о низком давлении

Подход к диагностике:
1. Проверьте работу вентилятора
   - Проверьте выход частотного регулятора и ток
   - Измеряйте ток двигателя и сравните с табличкой
   - Проверьте направление вращения вентилятора
   - Проверьте скольжение ремня (если с приводом ремня)
2. Измеряйте статическое давление в нескольких точках
   - Проверьте местоположение датчика и калибровку
   - Проверьте трубку датчика на блокировку или повреждение
3. Проверьте воздуховод на ограничения
   - Проверьте открыты ли клапаны
   - Ищите раздавленные воздуховоды, закрытые дверцы доступа
   - Проверьте фильтры не перегружены серьезно
4. Измеряйте общий системный расход воздуха
   - Если значительно ниже конструкции: изучите утечку воздуховода, системный эффект, деградацию производительности вентилятора

**Симптом**: статическое давление слишком высоко, вентилятор на минимальной скорости

Подход к диагностике:
1. Проверьте датчик статического давления и расположение
   - Проверьте калибровку датчика
   - Подтвердите местоположение подходит (обычно 2/3 расстояния от вентилятора)
   - Проверьте трубку датчика на утечки или воду в линиях
2. Проверьте уставку статического давления и логику сброса
   - Подтвердите уставка подходит для системы
   - Проверьте алгоритм сброса функционирует
   - Проверьте нет зон, требующих более высокого давления
3. Изучите концевые устройства
   - Проверьте клапаны не заклинены закрытыми или на минимуме
   - Проверьте нет изолированных или неиспользуемых зон
   - Подтвердите графики занятости правильные

### Проблемы вентиляции и качества воздуха в помещении

**Симптом**: жалобы на качество воздуха в помещении, чрезмерные уровни CO2

Подход к диагностике:
1. Измеряйте фактический прием наружного воздуха
   - Используйте измерение CO2 или температуры через смесительную камеру
   - Рассчитайте долю наружного воздуха: $X = (T_{mixed} - T_{return}) / (T_{outdoor} - T_{return})$
   - Расход наружного воздуха: $\dot{V}_{OA} = X \cdot \dot{V}_{total}$
2. Проверьте работу клапана наружного воздуха
   - Проверьте исполнительный механизм и связь
   - Подтвердите установку минимального положения
   - Проверьте управление экономайзером не закрывает клапан чрезмерно
3. Проверьте расходы в зонах
   - Проверьте доставляются ли минимальные расходы
   - Подтвердите нет зон, лишенных из-за высокого статического давления или проблем клапана
4. Рассчитайте требуемую вентиляцию, используя ASHRAE 62.1
   - Сравните фактический наружный воздух с требуемым наружным воздухом
   - Проверьте предположения о занятости соответствуют реальности

### Отказы управления и датчиков

**Симптом**: неустойчивое управление температурой зоны, охотничье поведение

Подход к диагностике:
1. Проверьте калибровку датчика и местоположение
   - Проверьте точность датчика температуры зоны
   - Подтвердите датчик не затронут местными источниками тепла, сквозняками или солнечным излучением
   - Типичный допуск: ±0,3°C
2. Изучите настройку управляющего контура
   - Чрезмерный пропорциональный коэффициент вызывает колебание
   - Недостаточный интегральный коэффициент вызывает медленный отклик
   - Консервативно регулируйте параметры PI
3. Проверьте синхронизацию последовательности управления
   - Проверьте цикл слишком короток (короткие постоянные времени)
   - Проверьте мертвые зоны подходящие
   - Подтвердите нет конфликтующих сигналов управления

**Симптом**: концевое устройство не реагирует на сигналы управления

Подход к диагностике:
1. Проверьте подачу питания к контроллеру и исполнительному механизму
   - Проверьте напряжение на контактах концевого устройства
   - Проверьте автоматические выключатели и трансформаторы
2. Проверьте сетевую коммуникацию
   - Проверьте контроллер в сети в системе автоматизации здания
   - Проверьте сетевую разводку и завершения
   - Контролируйте ошибки коммуникации или таймауты
3. Протестируйте работу исполнительного механизма
   - Командуйте полной открытие и полное закрытие положений
   - Проверьте клапан движется через полный диапазон
   - Проверьте механическое заклинивание или помеху
4. Замените неисправные компоненты
   - Контроллер, исполнительный механизм или датчик согласно диагностике
   - Откалибруйте и переведите в эксплуатацию после замены

### Проблемы энергетической производительности

**Симптом**: более высокое чем ожидаемое потребление энергии вентилятором

Подход к диагностике:
1. Анализируйте профиль эксплуатации
   - Регистрируйте уставку статического давления и фактическое давление во времени
   - Проверьте функционирует ли сброс статического давления
   - Проверьте наличие чрезмерной уставки статического давления
2. Проверьте положения клапанов концевых устройств
   - Много клапанов в низком положении указывает на чрезмерный системный расход или давление
   - Проверьте нагрузки в зонах не уменьшились со времени исходного проектирования
   - Рассмотрите уменьшение скорости вентилятора или уставки давления
3. Измеряйте фактическую мощность вентилятора
   - Сравните с расчетами проектирования
   - Проверьте чрезмерное сопротивление системы (загрязненные фильтры, ограничения воздуховода)
   - Проверьте эффективность вентилятора не деградировала

**Симптом**: чрезмерное потребление энергии доподогрева

Подход к диагностике:
1. Проверьте установки минимального расхода воздуха
   - Много систем имеют минимальный расход воздуха установлен слишком высоко
   - Уменьшьте минимальный расход воздуха с сохранением требований вентиляции
   - Реализуйте динамический сброс минимума на основе фактических требований вентиляции
2. Проверьте сброс температуры приточного воздуха
   - Проверьте стратегия сброса активна
   - Проверьте диапазон сброса температуры подходит
   - Рассмотрите более агрессивный график сброса если влажность позволяет
3. Анализируйте использование доподогрева в каждой зоне
   - Определите зоны с чрезмерным доподогревом
   - Изучите можно ли уменьшить минимальный расход воздуха
   - Рассмотрите преобразование зон только охлаждения (внутренние) на концевые устройства без доподогрева

## Заключение

Системы с переменным расходом воздуха представляют зрелую, доказанную технологию для коммерческих приложений HVAC. Успех требует понимания фундаментальной термодинамики, надлежащего проектирования системы с подходящими коэффициентами диверсификации, точного размерения концевых устройств и центрального оборудования, комплексных последовательностей управления включая сброс статического давления и температуры приточного воздуха, и внимание к требованиям вентиляции при всех рабочих условиях.

Преимущества энергетической производительности систем VAV вытекают прямо из кубической зависимости между скоростью вентилятора и потреблением энергии. Надлежащее применение концевых устройств, независимых от давления, управления VFD и интеллектуальных стратегий сброса может достичь 40-60% сбережение энергии вентилятора по сравнению с системами постоянного объема.

Современные системы VAV продолжают развиваться с улучшениями в алгоритмах управления (управление вентиляцией по требованию, прогнозирующее управление), технологии датчиков (беспроводные датчики, продвинутое измерение расхода) и интеграции с системами автоматизации зданий. Эти улучшения обеспечивают повышенный комфорт, лучшее качество воздуха в помещении и сокращенное потребление энергии при сохранении фундаментальных принципов эксплуатации, установленных в течение десятилетий инженерной практики.

Проектировщик должен балансировать множественные конкурирующие цели: первоначальную стоимость, энергоэффективность, комфорт, качество воздуха в помещении, надежность и удобство обслуживания. Понимание технических зависимостей, представленных в этом анализе, позволяет принять обоснованные решения, которые оптимизируют производительность системы VAV по этим критериям.
